Region,NSP,Start,Finish,Network Asset,Impact,Recall,Status,"Status and
Market Notice",Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,"Impact Region,
Reason and
Duration",Vs Old,Duration,,,,,,,
QLD,Powerlink,"07/11/2022 14:30
Monday","11/11/2022 14:00
Friday",Nebo - Strathmore (8845) 275 kV Line,"<<NEW since the last notification>>
This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 8 hrs-Night: 12 hrs,Planned - PDLTP,"Planned - PDLTP
",,,T,T,,"QLD
Commissioning
4 Days",#REF!,4 Days,,,,,,,
VIC,AusNet,"08/11/2022 04:30
Tuesday","10/11/2022 17:00
Thursday",Heywood - South East No.2 275 kV Line,"<<This outage has been WITHDRAWN!>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 0 mins-Night: NA,Withdraw Requested,"Withdraw Requested
",,,,,T,"VIC / SA
Maintenance
2.5 Days",#REF!,2.5 Days,,,,,,,
NSW,Transgrid,"10/11/2022 05:00
Thursday","10/11/2022 17:00
Thursday",Buronga-Balranald (X3) 220kV line,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
During this planned outage power transfer will be restricted
• Between Victoria and New South Wales.
• Between South Australia and Victoria on Murraylink
A credible contingency event during this planned outage may require:
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 6 hrs-Night: 6 hrs,Planned - MTLTP,"Planned - MTLTP
",,,T,T,T,"NSW/VIC/SA
Commissioning
12 Hours",#REF!,12 Hours,,,,,,,
QLD,Powerlink,"10/11/2022 07:30
Thursday","10/11/2022 16:30
Thursday",Ross No.4 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 2 hrs-Night: NA,Planned - RESUBMIT,"Planned - RESUBMIT
",,,T,T,,"
Commissioning
9 Hours",#REF!,9 Hours,,,,,,,
NSW,Transgrid,"10/11/2022 16:00
Thursday","10/11/2022 17:00
Thursday",Wagga - Darlington Point (63) 330 kV Line,"<<This outage has been WITHDRAWN!>>
This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer 
•Between Victoria and New South Wales.
•Between South Australia and Victoria on Murraylink
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: NA-Night: NA,Withdrawn,"Withdrawn
",,,,T,T,"NSW/ VIC
Commissioning
1 Hours",#REF!,1 Hours,,,,,,,
VIC,AusNet,"11/11/2022 05:00
Friday","11/11/2022 15:00
Friday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"12/11/2022 05:00
Saturday","12/11/2022 15:00
Saturday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - RESUBMIT,"Planned - RESUBMIT
",,,,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
QLD,Powerlink,"12/11/2022 08:30
Saturday","12/11/2022 14:30
Saturday",Haughton River - Ross (8911) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 1.5 hrs-Night: NA,Planned - MTLTP,"Planned - MTLTP
",,,,T,,"QLD
Maintenance
6 Hours",#REF!,6 Hours,,,,,,,
VIC,AusNet,"13/11/2022 05:00
Sunday","13/11/2022 15:00
Sunday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - RESUBMIT,"Planned - RESUBMIT
",,,,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
QLD,Powerlink,"13/11/2022 08:30
Sunday","15/11/2022 16:00
Tuesday",Nebo - Broadsound (8847) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 4 hrs-Night: 8 hrs,Planned - MTLTP,"Planned - MTLTP
",,,,T,,"
Maintenance
2.3 Days",#REF!,2.3 Days,,,,,,,
QLD,Powerlink,"21/11/2022 07:00
Monday","21/11/2022 17:00
Monday",Haughton River - Strathmore (879) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 2 hrs-Night: 2 hrs,Planned - MTLTP,"Planned - MTLTP
",,,T,T,,"QLD
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"22/11/2022 21:00
Tuesday","22/11/2022 22:59
Tuesday",Horsham - MurraWarra 220 kV Line,"<<NEW since the last notification>>
This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 1 hr-Night: NA,Planned - MTLTP,"Planned - MTLTP
",,,T,,T,"VIC
Maintenance
2 Hours",#REF!,2 Hours,,,,,,,
VIC,AusNet,"23/11/2022 21:00
Wednesday","23/11/2022 22:59
Wednesday",Bulgana - Horsham 220 kV Line,"<<NEW since the last notification>>
This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C 
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 1 hr-Night: NA,Planned - MTLTP,"Planned - MTLTP
",,,,T,T,"VIC
Maintenance
2 Hours",#REF!,2 Hours,,,,,,,
QLD,Powerlink,"25/11/2022 08:00
Friday","25/11/2022 16:00
Friday",Strathmore - Ross (8857) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"QLD
Commissioning
8 Hours",#REF!,8 Hours,,,,,,,
VIC,AusNet,"06/12/2022 06:00
Tuesday","09/12/2022 15:30
Friday",Moorabool–Sydenham No.1 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 2 hrs-Night: NA,Planned - RESUBMIT,"Planned - RESUBMIT
",,,,,,"VIC
Maintenance
3.4 Days",#REF!,3.4 Days,,,,,,,
VIC,AusNet,"06/12/2022 06:00
Tuesday","06/12/2022 16:00
Tuesday",Moorabool–Sydenham No.1 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"07/12/2022 06:00
Wednesday","07/12/2022 16:00
Wednesday",Moorabool–Sydenham No.1 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"08/12/2022 06:00
Thursday","08/12/2022 16:00
Thursday",Moorabool–Sydenham No.1 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"09/12/2022 06:00
Friday","09/12/2022 16:00
Friday",Moorabool–Sydenham No.1 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"12/12/2022 06:00
Monday","16/12/2022 16:00
Friday",Moorabool–Sydenham No.2 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
4.4 Days",#REF!,4.4 Days,,,,,,,
QLD,Powerlink,"20/02/2023 17:01
Monday","21/03/2023 17:00
Tuesday",Strathmore No.1 275/132 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,,,"QLD
Commissioning
29 Days",#REF!,29 Days,,,,,,,
VIC,AusNet,"18/03/2023 05:00
Saturday","21/03/2023 17:00
Tuesday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
3.5 Days",#REF!,3.5 Days,,,,,,,
QLD,Powerlink,"20/03/2023 08:00
Monday","24/03/2023 16:00
Friday",Strathmore - Ross (8858) 275 kV Line,"<<NEW since the last notification>>
This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
4.3 Days",#REF!,4.3 Days,,,,,,,
VIC,AusNet,"22/03/2023 05:00
Wednesday","22/03/2023 17:00
Wednesday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 6 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"23/03/2023 05:00
Thursday","23/03/2023 17:00
Thursday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 6 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"24/03/2023 05:00
Friday","24/03/2023 17:00
Friday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 6 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"25/03/2023 05:00
Saturday","25/03/2023 17:00
Saturday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 6 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
QLD,Powerlink,"04/04/2023 07:00
Tuesday","05/04/2023 17:00
Wednesday",Bouldercombe - Nebo (821) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 6 hrs-Night: 8 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,T,,,"QLD
Commissioning
1.4 Days",#REF!,1.4 Days,,,,,,,
QLD,Powerlink,"05/04/2023 08:00
Wednesday","19/04/2023 17:00
Wednesday",Strathmore - Ross (8857) 275 kV Line,"<<This outage has been WITHDRAWN!>>
This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Withdrawn,"Withdrawn
",,,,,,"QLD
Commissioning
14.4 Days",#REF!,14.4 Days,,,,,,,
QLD,Powerlink,"06/04/2023 08:00
Thursday","06/04/2023 16:00
Thursday",Nebo - Broadsound (8846) 275 kV Line,"<<NEW since the last notification>>
This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 1 hr-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
8 Hours",#REF!,8 Hours,,,,,,,
VIC,AusNet,"12/04/2023 06:30
Wednesday","12/04/2023 17:00
Wednesday",Heywood - South East No.2 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
10.5 Hours",#REF!,10.5 Hours,,,,,,,
QLD,Powerlink,"16/04/2023 08:30
Sunday","21/04/2023 16:00
Friday",Ross No.2 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 4 hrs-Night: 7 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
5.3 Days",#REF!,5.3 Days,,,,,,,
VIC,AusNet,"17/04/2023 07:00
Monday","17/04/2023 17:00
Monday",Heywood - South East No.1 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
QLD,Powerlink,"09/05/2023 07:00
Tuesday","09/06/2023 17:00
Friday",Nebo - Strathmore (878) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,,"QLD
Commissioning
31.4 Days",#REF!,31.4 Days,,,,,,,
VIC,AusNet,"15/05/2023 06:00
Monday","15/05/2023 18:30
Monday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"15/05/2023 07:00
Monday","15/05/2023 17:00
Monday",Hazelwood - Loy Yang Power Station No.2 500 kV Line,"A credible contingency event during this planned outage could cause:
• A large reduction in generation in Victoria
• Load shedding in Victoria",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"16/05/2023 06:00
Tuesday","16/05/2023 18:30
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"16/05/2023 07:00
Tuesday","16/05/2023 17:00
Tuesday",Hazelwood - Loy Yang Power Station No.2 500 kV Line,"A credible contingency event during this planned outage could cause:
• A large reduction in generation in Victoria
• Load shedding in Victoria",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"17/05/2023 06:00
Wednesday","17/05/2023 18:30
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"17/05/2023 07:00
Wednesday","17/05/2023 17:00
Wednesday",Hazelwood - Loy Yang Power Station No.1 500 kV Line,"A credible contingency event during this planned outage could cause:
• A large reduction in generation in Victoria
• Load shedding in Victoria",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"18/05/2023 06:00
Thursday","18/05/2023 18:30
Thursday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"18/05/2023 07:00
Thursday","18/05/2023 17:00
Thursday",Hazelwood - Loy Yang Power Station No.1 500 kV Line,"A credible contingency event during this planned outage could cause:
• A large reduction in generation in Victoria
• Load shedding in Victoria",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"19/05/2023 06:00
Friday","19/05/2023 18:30
Friday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"24/05/2023 06:00
Wednesday","24/05/2023 18:30
Wednesday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"24/05/2023 06:30
Wednesday","24/05/2023 17:00
Wednesday",Keilor – Sydenham 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10.5 Hours",#REF!,10.5 Hours,,,,,,,
VIC,AusNet,"25/05/2023 06:00
Thursday","25/05/2023 18:30
Thursday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"25/05/2023 06:30
Thursday","25/05/2023 17:00
Thursday",Keilor – Sydenham 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10.5 Hours",#REF!,10.5 Hours,,,,,,,
VIC,AusNet,"26/05/2023 06:00
Friday","26/05/2023 18:30
Friday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"27/05/2023 06:00
Saturday","27/05/2023 18:30
Saturday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"28/05/2023 06:00
Sunday","28/05/2023 18:30
Sunday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"29/05/2023 06:00
Monday","29/05/2023 18:30
Monday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"29/05/2023 07:00
Monday","29/05/2023 17:00
Monday",Ballarat - Waubra 220 kV Line,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C 
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"30/05/2023 06:00
Tuesday","30/05/2023 18:30
Tuesday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
SA,ElectraNet,"05/06/2023 08:30
Monday","28/06/2023 17:30
Wednesday",Cherry Gardens - Tailem Bend 275 kV Line,"A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
• Initiate the orderly separation of SA from the rest of the NEM.               
• Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 16 hrs-Night: 24 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"SA
Maintenance
23.4 Days",#REF!,23.4 Days,,,,,,,
VIC,AusNet,"06/06/2023 06:00
Tuesday","08/06/2023 18:30
Thursday",Heywood - South East No.2 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,T,"VIC / SA
Maintenance
2.5 Days",#REF!,2.5 Days,,,,,,,
VIC,AusNet,"12/06/2023 06:00
Monday","12/06/2023 18:30
Monday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"13/06/2023 06:00
Tuesday","13/06/2023 18:30
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"14/06/2023 06:00
Wednesday","14/06/2023 18:30
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"15/06/2023 06:00
Thursday","15/06/2023 18:30
Thursday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"16/06/2023 06:00
Friday","16/06/2023 18:30
Friday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"20/06/2023 06:00
Tuesday","24/06/2023 18:30
Saturday",Heywood - South East No.1 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,T,"VIC / SA
Maintenance
4.5 Days",#REF!,4.5 Days,,,,,,,
SA,ElectraNet,"19/07/2023 09:00
Wednesday","21/07/2023 16:30
Friday",Tailem Bend - Tungkillo 275 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
• Initiate the orderly separation of SA from the rest of the NEM.               
• Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 48 hrs-Night: 48 hrs,Planned - RESUBMIT,"Planned - RESUBMIT
",,,,,,"SA
Maintenance
2.3 Days",#REF!,2.3 Days,,,,,,,
SA,ElectraNet,"21/07/2023 16:30
Friday","23/07/2023 16:30
Sunday",Tailem Bend - Tungkillo 275 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
• Initiate the orderly separation of SA from the rest of the NEM.               
• Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 48 hrs-Night: 48 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"SA
Maintenance
2 Days",#REF!,2 Days,,,,,,,
SA,ElectraNet,"30/07/2023 05:30
Sunday","30/07/2023 11:00
Sunday",Tailem Bend - Tungkillo 275 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
• Initiate the orderly separation of SA from the rest of the NEM.               
• Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 48 hrs-Night: 48 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"SA
Maintenance
5.5 Hours",#REF!,5.5 Hours,,,,,,,
VIC,AusNet,"08/08/2023 06:30
Tuesday","08/08/2023 17:00
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
10.5 Hours",#REF!,10.5 Hours,,,,,,,
QLD,Powerlink,"14/08/2023 07:00
Monday","29/08/2023 16:00
Tuesday",Strathmore - Ross (8857) 275 kV Line,"<<This outage has been WITHDRAWN!>>
This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Withdrawn,"Withdrawn
",,,,,,"QLD
Commissioning
15.4 Days",#REF!,15.4 Days,,,,,,,
QLD,Powerlink,"04/09/2023 07:00
Monday","11/10/2023 17:00
Wednesday",Bouldercombe - Nebo (821) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
37.4 Days",#REF!,37.4 Days,,,,,,,
QLD,Powerlink,"27/10/2023 08:00
Friday","09/11/2023 17:00
Thursday",Strathmore - Ross (8857) 275 kV Line,"<<This outage has been WITHDRAWN!>>
This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 3 hrs-Night: NA,Withdrawn,"Withdrawn
",,,,,,"
Commissioning
13.4 Days",#REF!,13.4 Days,,,,,,,
QLD,Powerlink,"22/04/2024 08:00
Monday","04/07/2024 17:00
Thursday",Ross No.2 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
73.4 Days",#REF!,73.4 Days,,,,,,,
QLD,Powerlink,"03/07/2024 08:00
Wednesday","16/07/2024 17:00
Tuesday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
13.4 Days",#REF!,13.4 Days,,,,,,,
QLD,Powerlink,"09/10/2024 07:00
Wednesday","21/10/2024 17:00
Monday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
12.4 Days",#REF!,12.4 Days,,,,,,,
QLD,Powerlink,"23/04/2025 08:00
Wednesday","09/05/2025 17:00
Friday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
16.4 Days",#REF!,16.4 Days,,,,,,,
QLD,Powerlink,"23/04/2025 08:00
Wednesday","05/09/2025 17:00
Friday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
135.4 Days",#REF!,135.4 Days,,,,,,,
QLD,Powerlink,"23/04/2025 08:00
Wednesday","15/09/2025 17:00
Monday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
145.4 Days",#REF!,145.4 Days,,,,,,,
QLD,Powerlink,"02/09/2025 08:00
Tuesday","15/09/2025 17:00
Monday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
13.4 Days",#REF!,13.4 Days,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
