Region,NSP,Start,Finish,Network Asset,Impact,Recall,Status,"Status and
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"12/05/2024 06:00
Sunday","12/05/2024 18:00
Sunday",Moorabool - Haunted Gully 500 kV line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"13/05/2024 06:00
Monday","13/05/2024 18:00
Monday",Moorabool - Haunted Gully 500 kV line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"14/05/2024 06:00
Tuesday","14/05/2024 18:00
Tuesday",Moorabool - Haunted Gully 500 kV line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"15/05/2024 06:00
Wednesday","15/05/2024 18:00
Wednesday",Moorabool - Haunted Gully 500 kV line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"16/05/2024 06:00
Thursday","16/05/2024 18:00
Thursday",Moorabool - Haunted Gully 500 kV line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"16/05/2024 07:00
Thursday","16/05/2024 16:00
Thursday",Buronga - Redcliffs (OX1) 220 kV Line.,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"NSW / VIC
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
VIC,AusNet,"17/05/2024 06:00
Friday","17/05/2024 18:00
Friday",Moorabool - Haunted Gully 500 kV line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"21/05/2024 06:00
Tuesday","21/05/2024 18:00
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"22/05/2024 06:00
Wednesday","22/05/2024 18:00
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"23/05/2024 06:00
Thursday","23/05/2024 18:00
Thursday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"24/05/2024 06:00
Friday","24/05/2024 18:00
Friday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"25/05/2024 06:00
Saturday","25/05/2024 18:00
Saturday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"26/05/2024 06:00
Sunday","26/05/2024 18:00
Sunday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"27/05/2024 06:00
Monday","27/05/2024 18:00
Monday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"28/05/2024 06:00
Tuesday","28/05/2024 18:00
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"29/05/2024 06:00
Wednesday","29/05/2024 18:00
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"30/05/2024 06:00
Thursday","30/05/2024 18:00
Thursday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"31/05/2024 06:00
Friday","31/05/2024 18:00
Friday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"01/06/2024 06:00
Saturday","01/06/2024 18:00
Saturday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"02/06/2024 06:00
Sunday","02/06/2024 18:00
Sunday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"03/06/2024 06:00
Monday","03/06/2024 18:00
Monday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"03/06/2024 06:00
Monday","03/06/2024 18:00
Monday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"04/06/2024 06:00
Tuesday","04/06/2024 18:00
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"04/06/2024 06:00
Tuesday","04/06/2024 18:00
Tuesday",Heywood - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"05/06/2024 06:00
Wednesday","05/06/2024 18:00
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"05/06/2024 06:00
Wednesday","05/06/2024 18:00
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"06/06/2024 06:00
Thursday","06/06/2024 18:00
Thursday",Heywood - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"10/06/2024 07:00
Monday","10/06/2024 17:00
Monday",Moorabool–Sydenham No.2 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 1 hr-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"17/06/2024 07:00
Monday","17/06/2024 16:00
Monday",Buronga - Redcliffs (OX1) 220 kV Line.,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"NSW / VIC
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
VIC,AusNet,"18/06/2024 07:00
Tuesday","18/06/2024 16:00
Tuesday",Buronga - Redcliffs (OX1) 220 kV Line.,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"NSW / VIC
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
VIC,AusNet,"19/06/2024 07:00
Wednesday","19/06/2024 16:00
Wednesday",Buronga - Redcliffs (OX1) 220 kV Line.,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"NSW / VIC
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
VIC,AusNet,"20/06/2024 07:00
Thursday","20/06/2024 16:00
Thursday",Buronga - Redcliffs (OX1) 220 kV Line.,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"NSW / VIC
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
VIC,AusNet,"21/06/2024 07:00
Friday","21/06/2024 16:00
Friday",Buronga - Redcliffs (OX1) 220 kV Line.,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"NSW / VIC
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
VIC,AusNet,"25/06/2024 06:00
Tuesday","25/06/2024 21:00
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
15 Hours",#REF!,15 Hours,,,,,,,
VIC,AusNet,"27/06/2024 06:00
Thursday","27/06/2024 21:00
Thursday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
15 Hours",#REF!,15 Hours,,,,,,,
VIC,AusNet,"01/07/2024 06:00
Monday","01/07/2024 21:00
Monday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
15 Hours",#REF!,15 Hours,,,,,,,
VIC,AusNet,"02/07/2024 06:00
Tuesday","02/07/2024 18:00
Tuesday",Moorabool - Haunted Gully 500 kV line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"03/07/2024 06:00
Wednesday","03/07/2024 21:00
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
15 Hours",#REF!,15 Hours,,,,,,,
QLD,Powerlink,"03/07/2024 08:00
Wednesday","16/07/2024 17:00
Tuesday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
13.4 Days",#REF!,13.4 Days,,,,,,,
VIC,AusNet,"05/07/2024 06:00
Friday","05/07/2024 21:00
Friday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
15 Hours",#REF!,15 Hours,,,,,,,
VIC,AusNet,"09/07/2024 06:00
Tuesday","09/07/2024 21:00
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
15 Hours",#REF!,15 Hours,,,,,,,
VIC,AusNet,"10/07/2024 06:00
Wednesday","10/07/2024 18:00
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
• Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
• Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"10/07/2024 07:00
Wednesday","10/07/2024 16:00
Wednesday",Buronga - Redcliffs (OX1) 220 kV Line.,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"NSW / VIC
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
QLD,Powerlink,"16/07/2024 08:00
Tuesday","25/11/2024 07:59
Monday",Nebo - Strathmore (822) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
132 Days",#REF!,132 Days,,,,,,,
VIC,AusNet,"22/08/2024 07:00
Thursday","22/08/2024 18:00
Thursday",Moorabool–Sydenham No.1 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 60 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
11 Hours",#REF!,11 Hours,,,,,,,
VIC,AusNet,"23/08/2024 07:00
Friday","23/08/2024 18:00
Friday",Moorabool–Sydenham No.1 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 60 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
11 Hours",#REF!,11 Hours,,,,,,,
VIC,AusNet,"31/08/2024 07:00
Saturday","31/08/2024 18:00
Saturday",Moorabool–Sydenham No.2 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 60 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
11 Hours",#REF!,11 Hours,,,,,,,
VIC,AusNet,"01/09/2024 07:00
Sunday","01/09/2024 18:00
Sunday",Moorabool–Sydenham No.2 500 kV Line,A credible contingency event during this planned outage may require market intervention through issuing of directions,Day: 60 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
11 Hours",#REF!,11 Hours,,,,,,,
VIC,AusNet,"04/09/2024 07:00
Wednesday","04/09/2024 17:00
Wednesday",Red Cliffs-Wemen 220 kV Line,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"05/09/2024 07:00
Thursday","05/09/2024 17:00
Thursday",Red Cliffs-Wemen 220 kV Line,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
NSW,Transgrid,"09/09/2024 05:30
Monday","09/09/2024 22:00
Monday",Balranald - Darlington Point (X5) 220 kV Line,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
During this planned outage power transfer will be restricted
• Between Victoria and New South Wales.
• Between South Australia and Victoria on Murraylink
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 12 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,T,"NSW / VIC
Commissioning
16.5 Hours",#REF!,16.5 Hours,,,,,,,
VIC,AusNet,"10/09/2024 07:00
Tuesday","12/09/2024 18:00
Thursday",South Morang - Sydenham No.1 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 60 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
2.5 Days",#REF!,2.5 Days,,,,,,,
VIC,AusNet,"24/09/2024 07:00
Tuesday","26/09/2024 18:00
Thursday",South Morang - Sydenham No.2 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
• Cause a large reduction in generation in Victoria
• Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 24 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
2.5 Days",#REF!,2.5 Days,,,,,,,
NSW,Transgrid,"30/09/2024 05:30
Monday","30/09/2024 22:00
Monday",Jindera - Wagga (62) 330 kV Line,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C
This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer 
• Between Victoria and New South Wales.
• Between South Australia and Victoria on Murraylink
A credible contingency event during this planned outage may require: 
• Load shedding in the Victorian outer grid
• Market intervention through issuing of directions.",Day: 12 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"NSW/ VIC
Commissioning
16.5 Hours",#REF!,16.5 Hours,,,,,,,
QLD,Powerlink,"09/10/2024 07:00
Wednesday","21/10/2024 17:00
Monday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
12.4 Days",#REF!,12.4 Days,,,,,,,
QLD,Powerlink,"25/11/2024 08:00
Monday","29/11/2024 17:00
Friday",Nebo - Strathmore (822) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 48 hrs-Night: 48 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
4.4 Days",#REF!,4.4 Days,,,,,,,
QLD,Powerlink,"03/03/2025 08:00
Monday","07/03/2025 17:00
Friday",Nebo - Strathmore (822) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 48 hrs-Night: 48 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
4.4 Days",#REF!,4.4 Days,,,,,,,
QLD,Powerlink,"07/03/2025 17:01
Friday","19/08/2025 07:59
Tuesday",Nebo - Strathmore (822) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
164.6 Days",#REF!,164.6 Days,,,,,,,
QLD,Powerlink,"23/04/2025 08:00
Wednesday","09/05/2025 17:00
Friday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
16.4 Days",#REF!,16.4 Days,,,,,,,
QLD,Powerlink,"19/08/2025 08:00
Tuesday","24/11/2025 07:59
Monday",Nebo - Strathmore (822) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
97 Days",#REF!,97 Days,,,,,,,
QLD,Powerlink,"02/09/2025 08:00
Tuesday","15/09/2025 17:00
Monday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
13.4 Days",#REF!,13.4 Days,,,,,,,
QLD,Powerlink,"24/11/2025 08:00
Monday","28/11/2025 17:00
Friday",Nebo - Strathmore (822) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 48 hrs-Night: 48 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
4.4 Days",#REF!,4.4 Days,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
