Region,NSP,Start,Finish,Network Asset,Impact,Recall,Status,"Status and
Market Notice",Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,"Impact Region,
Reason and
Duration",Vs Old,Duration,,,,,,,
QLD,Powerlink,"08/02/2023 07:00
Wednesday","08/02/2023 17:00
Wednesday",Nebo - Strathmore (822) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 3 hrs-Night: NA,Planned - MTLTP,"Planned - MTLTP
",,,T,T,,"QLD
Commissioning
10 Hours",#REF!,10 Hours,,,,,,,
TAS,TasNetworks,"08/02/2023 07:00
Wednesday","08/02/2023 14:30
Wednesday",Gordon - Chapel St No.2 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - MTLTP,"Planned - MTLTP
",,,,T,,"TAS
Maintenance
7.5 Hours",#REF!,7.5 Hours,,,,,,,
QLD,Powerlink,"10/02/2023 08:00
Friday","10/02/2023 16:00
Friday",Broadsound - Nebo (834) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 2 hrs-Night: NA,Planned - RESUBMIT,"Planned - RESUBMIT
",,,T,,,"QLD
Maintenance
8 Hours",#REF!,8 Hours,,,,,,,
QLD,Powerlink,"21/02/2023 08:00
Tuesday","21/02/2023 17:00
Tuesday",Nebo - Strathmore (8845) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 2 hrs-Night: NA,Planned - RESUBMIT,"Planned - RESUBMIT
",,,T,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
SA,ElectraNet,"01/03/2023 10:00
Wednesday","01/03/2023 13:00
Wednesday",Cherry Gardens - Tailem Bend 275 kV Line,"A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
? Initiate the orderly separation of SA from the rest of the NEM.               
? Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 1 hr-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"
Maintenance
3 Hours",#REF!,3 Hours,,,,,,,
TAS,TasNetworks,"02/03/2023 14:00
Thursday","02/03/2023 15:00
Thursday",Gordon - Chapel St No.1 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 30 mins-Night: NA,Planned - MTLTP,"Planned - MTLTP
",,,,T,,"TAS
Commissioning
60 Minutes",#REF!,60 Minutes,,,,,,,
QLD,Powerlink,"06/03/2023 07:00
Monday","06/03/2023 17:00
Monday",Strathmore No.1 275/132 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,,,"
Commissioning
10 Hours",#REF!,10 Hours,,,,,,,
QLD,Powerlink,"06/03/2023 17:01
Monday","20/04/2023 17:00
Thursday",Strathmore No.1 275/132 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - MTLTP,"Planned - MTLTP
",,,T,,,"QLD
Commissioning
45 Days",#REF!,45 Days,,,,,,,
TAS,TasNetworks,"07/03/2023 07:00
Tuesday","07/03/2023 14:30
Tuesday",Gordon - Chapel St No.1 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
7.5 Hours",#REF!,7.5 Hours,,,,,,,
TAS,TasNetworks,"07/03/2023 09:00
Tuesday","07/03/2023 14:00
Tuesday",Gordon - Chapel St No.2 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
5 Hours",#REF!,5 Hours,,,,,,,
TAS,TasNetworks,"08/03/2023 07:00
Wednesday","08/03/2023 15:00
Wednesday",Gordon - Chapel St No.2 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
8 Hours",#REF!,8 Hours,,,,,,,
TAS,TasNetworks,"09/03/2023 07:00
Thursday","09/03/2023 14:00
Thursday",Gordon - Chapel St No.2 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
7 Hours",#REF!,7 Hours,,,,,,,
VIC,AusNet,"18/03/2023 05:00
Saturday","21/03/2023 17:00
Tuesday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
? Cause a large reduction in generation in Victoria
? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
3.5 Days",#REF!,3.5 Days,,,,,,,
QLD,Powerlink,"20/03/2023 08:00
Monday","24/03/2023 16:00
Friday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
4.3 Days",#REF!,4.3 Days,,,,,,,
VIC,AusNet,"22/03/2023 05:00
Wednesday","22/03/2023 17:00
Wednesday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
? Cause a large reduction in generation in Victoria
? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 6 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"23/03/2023 05:00
Thursday","23/03/2023 17:00
Thursday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
? Cause a large reduction in generation in Victoria
? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 6 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"24/03/2023 05:00
Friday","24/03/2023 17:00
Friday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
? Cause a large reduction in generation in Victoria
? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 6 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
VIC,AusNet,"25/03/2023 05:00
Saturday","25/03/2023 17:00
Saturday",Keilor - South Morang 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
? Cause a large reduction in generation in Victoria
? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 6 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
12 Hours",#REF!,12 Hours,,,,,,,
QLD,Powerlink,"27/03/2023 07:00
Monday","27/03/2023 17:00
Monday",Strathmore - Ross (8857) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 2 hrs-Night: 2 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
QLD,Powerlink,"28/03/2023 07:00
Tuesday","31/03/2023 16:00
Friday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 8 hrs-Night: 16 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"
Commissioning
3.4 Days",#REF!,3.4 Days,,,,,,,
QLD,Powerlink,"28/03/2023 07:00
Tuesday","28/03/2023 17:00
Tuesday",Strathmore - Ross (8857) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 2 hrs-Night: 2 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
QLD,Powerlink,"04/04/2023 07:00
Tuesday","05/04/2023 17:00
Wednesday",Bouldercombe - Nebo (821) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 6 hrs-Night: 8 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,T,,,"QLD
Commissioning
1.4 Days",#REF!,1.4 Days,,,,,,,
QLD,Powerlink,"06/04/2023 08:00
Thursday","06/04/2023 16:00
Thursday",Nebo - Broadsound (8846) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 1 hr-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"QLD
Commissioning
8 Hours",#REF!,8 Hours,,,,,,,
VIC,AusNet,"12/04/2023 06:30
Wednesday","12/04/2023 17:00
Wednesday",Heywood - South East No.2 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
10.5 Hours",#REF!,10.5 Hours,,,,,,,
VIC,AusNet,"17/04/2023 07:00
Monday","17/04/2023 17:00
Monday",Heywood - South East No.1 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
QLD,Powerlink,"17/04/2023 07:00
Monday","17/04/2023 16:00
Monday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
QLD,Powerlink,"18/04/2023 07:00
Tuesday","18/04/2023 16:00
Tuesday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
QLD,Powerlink,"19/04/2023 07:00
Wednesday","19/04/2023 16:00
Wednesday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
QLD,Powerlink,"20/04/2023 07:00
Thursday","20/04/2023 16:00
Thursday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
TAS,TasNetworks,"20/04/2023 09:00
Thursday","20/04/2023 16:00
Thursday",Gordon - Chapel St No.2 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
7 Hours",#REF!,7 Hours,,,,,,,
QLD,Powerlink,"21/04/2023 07:00
Friday","21/04/2023 16:00
Friday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
QLD,Powerlink,"22/04/2023 07:00
Saturday","22/04/2023 16:00
Saturday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
QLD,Powerlink,"23/04/2023 07:00
Sunday","23/04/2023 16:00
Sunday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
QLD,Powerlink,"24/04/2023 07:00
Monday","24/04/2023 16:00
Monday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
QLD,Powerlink,"26/04/2023 07:00
Wednesday","26/04/2023 16:00
Wednesday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
VIC,AusNet,"27/04/2023 06:00
Thursday","27/04/2023 18:30
Thursday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
QLD,Powerlink,"27/04/2023 07:00
Thursday","27/04/2023 16:00
Thursday",Stanwell - Broadsound (856) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.

Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk",Day: 4 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
VIC,AusNet,"28/04/2023 06:00
Friday","28/04/2023 18:30
Friday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"29/04/2023 06:00
Saturday","29/04/2023 18:30
Saturday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"30/04/2023 07:00
Sunday","30/04/2023 17:00
Sunday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"01/05/2023 07:00
Monday","01/05/2023 17:00
Monday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"02/05/2023 07:00
Tuesday","02/05/2023 17:00
Tuesday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"03/05/2023 07:00
Wednesday","03/05/2023 17:00
Wednesday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
TAS,TasNetworks,"03/05/2023 15:00
Wednesday","03/05/2023 16:00
Wednesday",Gordon - Chapel St No.2 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 1 hr-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Commissioning
60 Minutes",#REF!,60 Minutes,,,,,,,
VIC,AusNet,"04/05/2023 07:00
Thursday","04/05/2023 17:00
Thursday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"05/05/2023 07:00
Friday","05/05/2023 17:00
Friday",Heywood - Tarrone 500 kV Line,"<<NEW since the last notification>>
A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"09/05/2023 06:00
Tuesday","09/05/2023 18:30
Tuesday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
QLD,Powerlink,"09/05/2023 07:00
Tuesday","09/06/2023 17:00
Friday",Nebo - Strathmore (878) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,,"QLD
Commissioning
31.4 Days",#REF!,31.4 Days,,,,,,,
VIC,AusNet,"10/05/2023 06:00
Wednesday","10/05/2023 18:30
Wednesday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"11/05/2023 06:00
Thursday","11/05/2023 18:30
Thursday",Heywood - Tarrone 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"VIC
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
QLD,Powerlink,"14/05/2023 08:30
Sunday","19/05/2023 16:00
Friday",Ross No.2 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 4 hrs-Night: 7 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,T,,,"QLD
Maintenance
5.3 Days",#REF!,5.3 Days,,,,,,,
VIC,AusNet,"15/05/2023 07:00
Monday","15/05/2023 17:00
Monday",Hazelwood - Loy Yang Power Station No.2 500 kV Line,"A credible contingency event during this planned outage could cause:
? A large reduction in generation in Victoria
? Load shedding in Victoria",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"16/05/2023 06:00
Tuesday","18/05/2023 18:30
Thursday",Heywood - South East No.1 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,T,"VIC / SA
Maintenance
2.5 Days",#REF!,2.5 Days,,,,,,,
VIC,AusNet,"16/05/2023 07:00
Tuesday","16/05/2023 17:00
Tuesday",Hazelwood - Loy Yang Power Station No.2 500 kV Line,"A credible contingency event during this planned outage could cause:
? A large reduction in generation in Victoria
? Load shedding in Victoria",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"17/05/2023 07:00
Wednesday","17/05/2023 17:00
Wednesday",Hazelwood - Loy Yang Power Station No.1 500 kV Line,"A credible contingency event during this planned outage could cause:
? A large reduction in generation in Victoria
? Load shedding in Victoria",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
VIC,AusNet,"18/05/2023 07:00
Thursday","18/05/2023 17:00
Thursday",Hazelwood - Loy Yang Power Station No.1 500 kV Line,"A credible contingency event during this planned outage could cause:
? A large reduction in generation in Victoria
? Load shedding in Victoria",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
NSW,Transgrid,"19/05/2023 07:00
Friday","21/05/2023 17:00
Sunday",Jindera - Wagga (62) 330 kV Line,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC
This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer 
? Between Victoria and New South Wales.
? Between South Australia and Victoria on Murraylink
A credible contingency event during this planned outage may require: 
? Load shedding in the Victorian outer grid
? Market intervention through issuing of directions.",Day: 6 hrs-Night: 6 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,T,T,T,"NSW/ VIC
Commissioning
2.4 Days",#REF!,2.4 Days,,,,,,,
VIC,AusNet,"23/05/2023 06:00
Tuesday","23/05/2023 18:30
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"24/05/2023 06:00
Wednesday","24/05/2023 18:30
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"24/05/2023 06:30
Wednesday","24/05/2023 17:00
Wednesday",Keilor ? Sydenham 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
? Cause a large reduction in generation in Victoria
? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10.5 Hours",#REF!,10.5 Hours,,,,,,,
VIC,AusNet,"25/05/2023 06:00
Thursday","25/05/2023 18:30
Thursday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"25/05/2023 06:30
Thursday","25/05/2023 17:00
Thursday",Keilor ? Sydenham 500 kV Line,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW
A credible contingency event during this planned outage could: 
? Cause a large reduction in generation in Victoria
? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10.5 Hours",#REF!,10.5 Hours,,,,,,,
VIC,AusNet,"26/05/2023 06:00
Friday","26/05/2023 18:30
Friday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
QLD,Powerlink,"26/05/2023 16:01
Friday","09/06/2023 07:59
Friday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
13.7 Days",#REF!,13.7 Days,,,,,,,
VIC,AusNet,"29/05/2023 07:00
Monday","29/05/2023 17:00
Monday",Ballarat - Waubra 220 kV Line,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC 
A credible contingency event during this planned outage may require: 
? Load shedding in the Victorian outer grid
? Market intervention through issuing of directions.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC
Maintenance
10 Hours",#REF!,10 Hours,,,,,,,
SA,ElectraNet,"29/05/2023 08:30
Monday","19/06/2023 17:30
Monday",Cherry Gardens - Tailem Bend 275 kV Line,"A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
? Initiate the orderly separation of SA from the rest of the NEM.               
? Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 16 hrs-Night: 24 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"SA
Maintenance
21.4 Days",#REF!,21.4 Days,,,,,,,
TAS,TasNetworks,"31/05/2023 08:30
Wednesday","31/05/2023 16:20
Wednesday",Gordon - Chapel St No.1 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
7.8 Hours",#REF!,7.8 Hours,,,,,,,
SA,ElectraNet,"01/06/2023 08:00
Thursday","05/06/2023 08:00
Monday",Heywood - South East No.1 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 159 hrs-Night: 159 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,T,"VIC / SA
Commissioning
4 Days",#REF!,4 Days,,,,,,,
TAS,TasNetworks,"01/06/2023 08:30
Thursday","01/06/2023 16:20
Thursday",Gordon - Chapel St No.1 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
7.8 Hours",#REF!,7.8 Hours,,,,,,,
SA,ElectraNet,"05/06/2023 08:00
Monday","07/06/2023 13:30
Wednesday",Heywood - South East No.1 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 159 hrs-Night: 159 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,T,"VIC / SA
Commissioning
2.2 Days",#REF!,2.2 Days,,,,,,,
VIC,AusNet,"06/06/2023 06:00
Tuesday","08/06/2023 18:30
Thursday",Heywood - South East No.2 275 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,T,"VIC / SA
Maintenance
2.5 Days",#REF!,2.5 Days,,,,,,,
QLD,Powerlink,"09/06/2023 08:00
Friday","09/06/2023 16:00
Friday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
8 Hours",#REF!,8 Hours,,,,,,,
QLD,Powerlink,"09/06/2023 08:00
Friday","20/06/2023 16:00
Tuesday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
11.3 Days",#REF!,11.3 Days,,,,,,,
VIC,AusNet,"12/06/2023 06:00
Monday","12/06/2023 18:30
Monday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"13/06/2023 06:00
Tuesday","13/06/2023 18:30
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"14/06/2023 06:00
Wednesday","14/06/2023 18:30
Wednesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"15/06/2023 06:00
Thursday","15/06/2023 18:30
Thursday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
VIC,AusNet,"16/06/2023 06:00
Friday","16/06/2023 18:30
Friday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
12.5 Hours",#REF!,12.5 Hours,,,,,,,
QLD,Powerlink,"20/06/2023 16:01
Tuesday","18/09/2023 08:00
Monday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
89.7 Days",#REF!,89.7 Days,,,,,,,
TAS,TasNetworks,"21/06/2023 15:00
Wednesday","21/06/2023 16:30
Wednesday",Gordon - Chapel St No.1 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 1 hr-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
1.5 Hours",#REF!,1.5 Hours,,,,,,,
TAS,TasNetworks,"04/07/2023 15:00
Tuesday","04/07/2023 16:30
Tuesday",Gordon - Chapel St No.2 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 1 hr-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Commissioning
1.5 Hours",#REF!,1.5 Hours,,,,,,,
SA,ElectraNet,"19/07/2023 09:00
Wednesday","21/07/2023 16:30
Friday",Tailem Bend - Tungkillo 275 kV Line,"A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
? Initiate the orderly separation of SA from the rest of the NEM.               
? Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 48 hrs-Night: 48 hrs,Planned - RESUBMIT,"Planned - RESUBMIT
",,,,,,"SA
Maintenance
2.3 Days",#REF!,2.3 Days,,,,,,,
SA,ElectraNet,"21/07/2023 16:30
Friday","23/07/2023 16:30
Sunday",Tailem Bend - Tungkillo 275 kV Line,"A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
? Initiate the orderly separation of SA from the rest of the NEM.               
? Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 48 hrs-Night: 48 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"SA
Maintenance
2 Days",#REF!,2 Days,,,,,,,
SA,ElectraNet,"30/07/2023 05:30
Sunday","30/07/2023 11:00
Sunday",Tailem Bend - Tungkillo 275 kV Line,"A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to: 
? Initiate the orderly separation of SA from the rest of the NEM.               
? Source increased local regulation FCAS within SA.

During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ",Day: 48 hrs-Night: 48 hrs,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"SA
Maintenance
5.5 Hours",#REF!,5.5 Hours,,,,,,,
QLD,Powerlink,"31/07/2023 08:00
Monday","18/08/2023 16:00
Friday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
18.3 Days",#REF!,18.3 Days,,,,,,,
VIC,AusNet,"08/08/2023 06:30
Tuesday","08/08/2023 17:00
Tuesday",Moorabool - Mortlake 500 kV Line,"A credible contingency event during this planned outage could cause
synchronous separation of the South Australia region from the rest of
the NEM.
During this planned outage:
? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).
? Post contingent FCAS will be sourced within SA following Separation event.",Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"VIC / SA
Maintenance
10.5 Hours",#REF!,10.5 Hours,,,,,,,
QLD,Powerlink,"04/09/2023 07:00
Monday","11/10/2023 17:00
Wednesday",Bouldercombe - Nebo (821) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
37.4 Days",#REF!,37.4 Days,,,,,,,
QLD,Powerlink,"18/09/2023 08:01
Monday","15/12/2023 16:00
Friday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
88.3 Days",#REF!,88.3 Days,,,,,,,
TAS,TasNetworks,"27/09/2023 07:00
Wednesday","27/09/2023 16:00
Wednesday",Gordon - Chapel St No.1 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
9 Hours",#REF!,9 Hours,,,,,,,
TAS,TasNetworks,"02/10/2023 07:00
Monday","02/10/2023 15:00
Monday",Gordon - Chapel St No.2 220 kV Line,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,Day: 2 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
8 Hours",#REF!,8 Hours,,,,,,,
TAS,TasNetworks,"11/10/2023 07:00
Wednesday","11/10/2023 15:20
Wednesday",George Town - George Town Converter Station 220 kV Line,Tasmania will be separated from the NEM,Day: 3 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,T,,"TAS
Maintenance
8.3 Hours",#REF!,8.3 Hours,,,,,,,
QLD,Powerlink,"15/12/2023 16:01
Friday","09/02/2024 16:00
Friday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 0 mins-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
56 Days",#REF!,56 Days,,,,,,,
QLD,Powerlink,"22/04/2024 08:00
Monday","04/07/2024 17:00
Thursday",Ross No.2 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
73.4 Days",#REF!,73.4 Days,,,,,,,
QLD,Powerlink,"03/07/2024 08:00
Wednesday","16/07/2024 17:00
Tuesday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
13.4 Days",#REF!,13.4 Days,,,,,,,
QLD,Powerlink,"09/10/2024 07:00
Wednesday","21/10/2024 17:00
Monday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
12.4 Days",#REF!,12.4 Days,,,,,,,
QLD,Powerlink,"23/04/2025 08:00
Wednesday","09/05/2025 17:00
Friday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: 72 hrs-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
16.4 Days",#REF!,16.4 Days,,,,,,,
QLD,Powerlink,"23/04/2025 08:00
Wednesday","05/09/2025 17:00
Friday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
135.4 Days",#REF!,135.4 Days,,,,,,,
QLD,Powerlink,"23/04/2025 08:00
Wednesday","15/09/2025 17:00
Monday",Ross No.3 288/138/19 kV Transformer,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions. ",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
145.4 Days",#REF!,145.4 Days,,,,,,,
QLD,Powerlink,"02/09/2025 08:00
Tuesday","15/09/2025 17:00
Monday",Strathmore - Ross (8858) 275 kV Line,"This is a high impact outage because the recall time is greater than 30 minutes.
A credible contingency event during this planned outage may require market intervention through issuing of directions.",Day: NA-Night: NA,Planned - SUBMIT,"Planned - SUBMIT
",,,,,,"QLD
Commissioning
13.4 Days",#REF!,13.4 Days,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
,,,,,,,,"
",,,,,,,,,,,,,,,
