Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
SA,ElectraNet,2030-07-15 07:30:00,2030-07-21 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2030-07-08 07:30:00,2030-07-14 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2030-07-01 07:30:00,2030-07-07 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2029-08-06 07:30:00,2029-08-12 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2029-07-30 07:30:00,2029-08-05 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2029-07-23 07:30:00,2029-07-29 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2029-07-09 07:30:00,2029-07-15 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2027-07-19 07:30:00,2027-07-25 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2029-07-02 07:30:00,2029-07-08 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2028-07-31 07:30:00,2028-08-06 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2028-07-24 07:30:00,2028-07-30 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2028-07-17 07:30:00,2028-07-23 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2028-07-10 07:30:00,2028-07-16 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2028-07-03 07:30:00,2028-07-09 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2028-06-26 07:30:00,2028-07-02 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2027-08-02 07:30:00,2027-08-08 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
SA,ElectraNet,2027-07-26 07:30:00,2027-08-01 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
VIC,AusNet,2025-06-21 07:00:00,2025-06-21 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
SA,ElectraNet,2026-08-03 07:30:00,2026-08-09 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,129.6–156.0 hrs,Line
VIC,AusNet,2025-03-22 06:00:00,2025-03-22 17:00:00,MooraboolSydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-26,10.0–11.0 hrs,Line
VIC,AusNet,2025-04-02 06:00:00,2025-04-02 16:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-26,8.5–10.0 hrs,Line
VIC,AusNet,2025-05-07 07:00:00,2025-05-07 17:00:00,Dederang - Wodonga 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2024-08-26,8.5–10.0 hrs,Line
VIC,AusNet,2025-05-02 07:00:00,2025-05-07 18:00:00,South Morang - Sydenham No.2 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,132.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-26,129.6–156.0 hrs,Line
VIC,TOA,2025-04-28 07:00:00,2025-04-28 12:00:00,Ararat - Waubra 220 kV Line,0.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,5.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,0.2–8.5 hrs,Line
VIC,AusNet,2025-04-28 07:00:00,2025-04-30 18:00:00,South Morang - Sydenham No.2 500 kV Line,24.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,60.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-26,52.8–129.6 hrs,Line
VIC,AusNet,2025-04-10 07:00:00,2025-04-15 18:00:00,South Morang - Sydenham No.1 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,132.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-26,129.6–156.0 hrs,Line
VIC,AusNet,2025-04-06 07:00:00,2025-04-08 18:00:00,South Morang - Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,60.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-26,52.8–129.6 hrs,Line
VIC,AusNet,2025-04-04 06:00:00,2025-04-04 16:00:00,Horsham - MurraWarra 220 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
VIC,AusNet,2025-04-03 06:00:00,2025-04-03 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,11.0–12.0 hrs,Line
VIC,AusNet,2025-03-28 06:00:00,2025-03-28 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,11.0–12.0 hrs,Line
VIC,AusNet,2025-05-08 07:00:00,2025-05-08 17:00:00,Dederang - Wodonga 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2024-08-26,8.5–10.0 hrs,Line
VIC,AusNet,2025-03-27 06:00:00,2025-03-28 16:00:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,33.6,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-26,12.0–52.8 hrs,Line
VIC,AusNet,2025-03-27 05:00:00,2025-03-27 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,11.0–12.0 hrs,Line
VIC,AusNet,2025-03-26 05:00:00,2025-03-26 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,11.0–12.0 hrs,Line
QLD,Powerlink,2025-03-25 08:00:00,2025-03-27 16:00:00,Nebo - Strathmore (822) 275 kV Line,2.0,4.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,55.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-26,52.8–129.6 hrs,Line
VIC,AusNet,2025-03-25 05:00:00,2025-03-25 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,11.0–12.0 hrs,Line
VIC,AusNet,2025-03-24 05:00:00,2025-03-24 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,11.0–12.0 hrs,Line
VIC,AusNet,2025-03-23 05:00:00,2025-03-23 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,11.0–12.0 hrs,Line
VIC,AusNet,2025-03-22 06:00:00,2025-03-22 16:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-26,8.5–10.0 hrs,Line
VIC,TOA,2025-06-19 07:00:00,2025-06-19 12:00:00,Ararat - Waubra 220 kV Line,0.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,5.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,0.2–8.5 hrs,Line
QLD,Powerlink,2025-05-07 08:00:00,2025-05-09 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,5.0,3.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,57.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-26,52.8–129.6 hrs,Line
VIC,AusNet,2025-04-04 06:00:00,2025-04-04 16:00:00,Kiamal SF - MurraWarra 220 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
VIC,AusNet,2025-05-13 07:00:00,2025-05-13 17:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-26,8.5–10.0 hrs,Line
VIC,AusNet,2025-05-22 07:00:00,2025-05-22 15:00:00,Ballarat - Waubra 220 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,0.2–8.5 hrs,Line
VIC,AusNet,2025-06-11 07:00:00,2025-06-11 17:00:00,Red Cliffs-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
QLD,Powerlink,2025-06-10 08:00:00,2025-06-13 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,5.0,3.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,81.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-26,52.8–129.6 hrs,Line
VIC,AusNet,2025-06-10 07:00:00,2025-06-10 17:00:00,Red Cliffs-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
VIC,AusNet,2025-06-10 07:00:00,2025-06-10 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
QLD,Powerlink,2025-06-03 08:00:00,2025-06-06 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,5.0,3.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,81.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-26,52.8–129.6 hrs,Line
QLD,Powerlink,2025-05-30 12:00:00,2025-05-30 14:00:00,Strathmore - Ross (8857) 275 kV Line,18.0,48.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,2.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-08-26,0.2–8.5 hrs,Line
QLD,Powerlink,2025-05-27 08:00:00,2025-05-30 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,5.0,3.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,81.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-26,52.8–129.6 hrs,Line
QLD,Powerlink,2025-05-27 08:00:00,2025-05-30 11:59:00,Strathmore - Ross (8857) 275 kV Line,24.0,18.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,76.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-08-26,52.8–129.6 hrs,Line
QLD,Powerlink,2025-06-17 08:00:00,2025-06-20 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,5.0,3.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,81.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-26,52.8–129.6 hrs,Line
VIC,AusNet,2025-05-21 07:00:00,2025-05-21 17:00:00,Ballarat - Waubra 220 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
QLD,Powerlink,2025-05-20 07:00:00,2025-05-27 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,5.0,3.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,177.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-26,156.0–3950.4 hrs,Line
VIC,AusNet,2025-05-20 07:00:00,2025-05-20 17:00:00,Bendigo - Kerang 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
VIC,AusNet,2025-05-20 07:00:00,2025-05-20 17:00:00,Ballarat - Waubra 220 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-26,8.5–10.0 hrs,Line
QLD,Powerlink,2025-05-13 07:00:00,2025-05-16 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,5.0,3.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,81.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-26,52.8–129.6 hrs,Line
VIC,AusNet,2025-01-20 06:00:00,2025-01-20 21:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,15.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,12.0–52.8 hrs,Line
VIC,AusNet,2025-03-02 06:00:00,2025-03-02 16:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2025-03-01 06:00:00,2025-03-01 16:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,8.5–10.0 hrs,Line
NSW,Transgrid,2024-08-14 07:30:00,2024-08-14 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,8.5,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-08-12,0.2–8.5 hrs,Line
QLD,Powerlink,2024-09-05 07:30:00,2024-09-05 17:00:00,Nebo - Strathmore (8845) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-26 07:00:00,2024-08-26 16:30:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-26 06:30:00,2024-08-26 17:30:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,11.0,"This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2024-08-12,10.0–11.0 hrs,Bus
VIC,AusNet,2024-08-25 06:30:00,2024-08-25 17:30:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,11.0,"This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2024-08-12,10.0–11.0 hrs,Bus
VIC,AusNet,2024-08-23 07:00:00,2024-08-23 18:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,11.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,10.0–11.0 hrs,Line
VIC,AusNet,2024-08-22 07:00:00,2024-08-22 18:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,11.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,10.0–11.0 hrs,Line
VIC,AusNet,2024-08-22 06:00:00,2024-08-22 18:00:00,Kerang-Wemen 220 kV Line,0.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-12,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-21 06:00:00,2024-08-21 18:00:00,Kerang-Wemen 220 kV Line,0.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-12,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-20 06:00:00,2024-08-20 19:30:00,Kerang-Wemen 220 kV Line,0.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,13.5,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-12,12.0–52.8 hrs,Line
VIC,AusNet,2024-08-19 06:30:00,2024-08-19 18:00:00,Hazelwood - Rowville 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-12,11.0–12.0 hrs,Line
NSW,Transgrid,2024-08-17 21:00:00,2024-08-18 17:00:00,Buronga - Red Cliffs (X1) 220 kV line,4.0,4.0,0,0,0,1,1,Planned,MTLTP,Commissioning,20.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-08-12,12.0–52.8 hrs,Line
NSW,Transgrid,2024-08-15 07:30:00,2024-08-15 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,8.5,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-08-12,0.2–8.5 hrs,Line
QLD,Powerlink,2024-09-11 08:00:00,2024-09-11 17:00:00,Stanwell - Broadsound (856) 275 kV Line,3.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-14 06:00:00,2024-11-14 16:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-28 06:00:00,2024-10-28 16:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-21 06:00:00,2024-10-21 16:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-14 06:00:00,2024-10-14 16:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2025-03-07 05:00:00,2025-03-13 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,129.6–156.0 hrs,Line
VIC,AusNet,2025-08-26 07:00:00,2025-08-26 19:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,11.0–12.0 hrs,Line
VIC,AusNet,2025-07-04 07:00:00,2025-07-04 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2025-07-01 07:00:00,2025-07-01 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,8.5–10.0 hrs,Line
VIC,AusNet,2025-06-24 07:00:00,2025-06-24 19:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,11.0–12.0 hrs,Line
VIC,AusNet,2025-06-23 07:00:00,2025-06-23 19:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,11.0–12.0 hrs,Line
VIC,AusNet,2025-03-17 06:00:00,2025-03-19 16:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,57.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,52.8–129.6 hrs,Line
VIC,AusNet,2025-04-06 12:00:00,2025-04-06 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,5.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-08-12,0.2–8.5 hrs,Line
VIC,AusNet,2024-11-18 06:00:00,2024-11-18 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-25 06:00:00,2024-11-25 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-11 06:00:00,2024-11-11 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-12-02 06:00:00,2024-12-02 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-01 06:00:00,2024-11-01 16:00:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-04 06:00:00,2024-11-04 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-28 06:00:00,2024-10-28 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-22 06:00:00,2024-11-01 20:30:00,Moorabool–Sydenham No.1 500 kV Line,72.0,84.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,254.4,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,156.0–3950.4 hrs,Line
VIC,AusNet,2024-10-18 05:00:00,2024-10-18 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-21 06:00:00,2024-10-21 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-17 05:00:00,2024-10-17 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2025-02-10 06:00:00,2025-02-10 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-12-09 06:00:00,2024-12-09 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-02-21 06:00:00,2025-02-21 18:00:00,Moorabool–Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-15 05:00:00,2024-10-15 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2025-02-17 06:00:00,2025-02-17 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-02-03 06:00:00,2025-02-03 18:00:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2025-02-03 06:00:00,2025-02-03 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-01-27 06:00:00,2025-01-27 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-01-20 06:00:00,2025-01-20 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-01-14 06:00:00,2025-01-14 18:00:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2025-01-13 06:00:00,2025-01-13 18:00:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-16 05:00:00,2024-10-16 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-06 07:00:00,2024-08-06 16:30:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-14 06:00:00,2024-10-14 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-02 07:00:00,2024-09-02 17:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
NSW,Transgrid,2024-08-10 21:00:00,2024-08-11 20:00:00,Buronga - Red Cliffs (X1) 220 kV line,2.0,2.0,0,0,0,1,1,Planned,MTLTP,Commissioning,23.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,12.0–52.8 hrs,Line
NSW,Transgrid,2024-08-09 04:00:00,2024-08-09 05:00:00,Buronga - Red Cliffs (X1) 220 kV line,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,1.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,0.2–8.5 hrs,Line
SA,ElectraNet,2024-08-07 16:30:00,2024-08-07 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,1.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,1.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-08-05,0.2–8.5 hrs,Line
QLD,Powerlink,2024-08-06 12:05:00,2024-08-06 15:00:00,Haughton River - Strathmore (879) 275 kV Line,1.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,2.9,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-08-05,0.2–8.5 hrs,Line
