Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
SA,ElectraNet,2024-08-05 09:00:00,2024-08-07 16:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,PDLTP,Maintenance,55.2,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-08-05,52.8–129.6 hrs,Line
SA,ElectraNet,2024-08-05 08:00:00,2024-08-05 09:00:00,Tailem Bend - Tungkillo No.2 275 kV Line,1.0,0.0,0,0,0,0,0,In Progress,PTP,Maintenance,1.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-08-05,0.2–8.5 hrs,Line
VIC,AusNet,2025-02-23 06:00:00,2025-02-23 18:00:00,Moorabool–Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2024-09-03 07:00:00,2024-09-03 19:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-14 05:00:00,2024-10-14 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-07 06:00:00,2024-10-07 16:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-01 06:00:00,2024-10-11 20:30:00,Moorabool–Sydenham No.2 500 kV Line,72.0,84.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,254.4,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,156.0–3950.4 hrs,Line
VIC,AusNet,2024-09-30 07:00:00,2024-09-30 17:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
NSW,Transgrid,2024-09-26 07:00:00,2024-09-26 17:00:00,Kiamal SF - Red Cliffs 220 kV Line,4.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-24 07:00:00,2024-09-26 18:00:00,South Morang - Sydenham No.2 500 kV Line,24.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,60.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-05,52.8–129.6 hrs,Line
NSW,Transgrid,2024-09-23 07:00:00,2024-09-23 17:00:00,Kiamal SF - Red Cliffs 220 kV Line,4.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-23 07:00:00,2024-09-23 17:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-16 07:00:00,2024-09-16 17:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-12 07:30:00,2024-09-12 17:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-09 07:00:00,2024-09-09 17:00:00,Moorabool–Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-02-22 06:00:00,2025-02-22 18:00:00,Moorabool–Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,11.0–12.0 hrs,Line
VIC,AusNet,2024-09-11 07:30:00,2024-09-11 17:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-02-24 06:00:00,2025-02-24 16:00:00,Moorabool–Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-09-01 07:00:00,2025-09-06 17:00:00,Moorabool–Sydenham No.2 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,129.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,52.8–129.6 hrs,Line
VIC,AusNet,2025-07-15 07:00:00,2025-07-20 17:00:00,Moorabool–Sydenham No.1 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,129.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,52.8–129.6 hrs,Line
VIC,AusNet,2025-03-22 06:00:00,2025-03-22 17:00:00,Moorabool–Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,10.0–11.0 hrs,Line
VIC,AusNet,2025-03-21 06:00:00,2025-03-21 17:00:00,Moorabool–Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,10.0–11.0 hrs,Line
VIC,AusNet,2025-03-19 06:00:00,2025-03-19 17:00:00,Moorabool–Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,10.0–11.0 hrs,Line
VIC,AusNet,2025-03-18 06:00:00,2025-03-18 17:00:00,Moorabool–Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,10.0–11.0 hrs,Line
VIC,AusNet,2025-03-10 06:00:00,2025-03-10 16:00:00,Moorabool–Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
VIC,AusNet,2025-03-03 06:00:00,2025-03-03 16:00:00,Moorabool–Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-08-05,8.5–10.0 hrs,Line
TAS,TasNetworks,2024-10-30 13:00:00,2024-10-30 15:30:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,1,0,0,1,0,Planned,RESUBMIT,Commissioning,2.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-07-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-08-25 06:00:00,2024-08-25 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2024-07-29,11.0–12.0 hrs,Bus
VIC,AusNet,2024-08-24 07:00:00,2024-08-24 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,8.5–10.0 hrs,Line
SA,ElectraNet,2024-08-04 16:45:00,2024-08-04 17:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,1,0,0,0,1,Planned,MTLTP,Maintenance,0.75,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,0.2–8.5 hrs,Line
SA,ElectraNet,2024-08-03 08:30:00,2024-08-04 16:45:00,Heywood - South East No.2 275 kV Line,5.0,12.0,0,0,0,0,1,Planned,MTLTP,Maintenance,31.2,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,12.0–52.8 hrs,Line
SA,ElectraNet,2024-08-03 07:45:00,2024-08-03 08:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,1,0,0,0,1,Planned,MTLTP,Maintenance,0.75,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,0.2–8.5 hrs,Line
SA,ElectraNet,2024-08-02 16:45:00,2024-08-02 17:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,1,0,0,0,1,Planned,STLTP,Maintenance,0.75,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,0.2–8.5 hrs,Line
SA,ElectraNet,2024-07-31 08:30:00,2024-08-02 16:45:00,Heywood - South East No.2 275 kV Line,5.0,12.0,0,0,0,0,1,Planned,STLTP,Maintenance,55.2,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,52.8–129.6 hrs,Line
SA,ElectraNet,2024-07-31 07:45:00,2024-07-31 08:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,1,0,0,0,1,Planned,STLTP,Maintenance,0.75,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-07-30 06:00:00,2024-07-30 19:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,13.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,12.0–52.8 hrs,Line
VIC,AusNet,2024-07-29 07:02:00,2024-07-29 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,1,0,0,1,1,In Progress,PTP,Maintenance,10.0,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,8.5–10.0 hrs,Line
SA,ElectraNet,2024-07-26 09:24:00,2024-07-29 11:15:00,Heywood - South East No.2 275 kV Line,5.0,12.0,1,0,0,0,1,In Progress,PTP,Maintenance,74.4,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,52.8–129.6 hrs,Line
VIC,AusNet,2024-08-25 06:00:00,2024-08-25 18:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-26 06:00:00,2024-08-26 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2024-07-29,11.0–12.0 hrs,Bus
VIC,AusNet,2024-08-27 06:00:00,2024-08-27 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2024-07-29,11.0–12.0 hrs,Bus
QLD,Powerlink,2024-09-11 08:00:00,2024-09-11 17:00:00,Stanwell - Broadsound (856) 275 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2024-07-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-10 07:00:00,2024-09-10 17:00:00,Hazelwood - South Morang No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-09 07:00:00,2024-09-09 17:00:00,Hazelwood - South Morang No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-29,8.5–10.0 hrs,Line
QLD,Powerlink,2024-08-27 08:00:00,2024-08-31 16:00:00,Strathmore - Ross (8857) 275 kV Line,48.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Commissioning,103.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-07-29,52.8–129.6 hrs,Line
SA,ElectraNet,2024-07-29 11:15:00,2024-07-29 12:00:00,Heywood - South East No.2 275 kV Line,0.0,0.0,1,0,0,0,1,Planned,PDLTP,Maintenance,0.75,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-29,0.2–8.5 hrs,Line
QLD,Powerlink,2025-12-25 08:00:00,2026-01-07 17:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,321.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-07-29,156.0–3950.4 hrs,Line
QLD,Powerlink,2025-09-02 08:00:00,2025-09-15 17:00:00,Strathmore - Ross (8858) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,321.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-07-29,156.0–3950.4 hrs,Line
QLD,Powerlink,2025-04-23 08:00:00,2025-05-09 17:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,393.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-07-29,156.0–3950.4 hrs,Line
VIC,AusNet,2024-10-19 05:00:00,2024-10-19 17:00:00,Red Cliffs-Wemen 220 kV Line,0.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-14 05:00:00,2024-10-14 17:00:00,Kerang-Wemen 220 kV Line,8.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-16 05:00:00,2024-10-16 17:00:00,Kerang-Wemen 220 kV Line,8.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-27 05:00:00,2024-10-27 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-21 05:00:00,2024-10-21 17:00:00,Red Cliffs-Wemen 220 kV Line,0.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-25 05:00:00,2024-10-25 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-26 05:00:00,2024-10-26 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
TAS,TasNetworks,2024-09-17 14:00:00,2024-09-17 16:30:00,Gordon - Chapel St No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Maintenance,2.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-07-15,0.2–8.5 hrs,Line
VIC,AusNet,2024-10-28 05:00:00,2024-10-28 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-10-29 05:00:00,2024-10-29 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-30 07:00:00,2024-08-30 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-11 06:00:00,2024-08-11 19:30:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.5,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,12.0–52.8 hrs,Line
VIC,AusNet,2024-08-10 06:00:00,2024-08-10 19:30:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.5,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,12.0–52.8 hrs,Line
VIC,AusNet,2024-08-09 06:00:00,2024-08-09 19:30:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.5,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,12.0–52.8 hrs,Line
QLD,Powerlink,2024-08-06 12:05:00,2024-08-06 15:00:00,Haughton River No. 2 275kV BUS,1.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Maintenance,2.9,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-07-15,0.2–8.5 hrs,Bus
SA,ElectraNet,2024-08-05 07:30:00,2024-08-07 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,MTLTP,Maintenance,57.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,52.8–129.6 hrs,Line
SA,ElectraNet,2024-08-03 07:45:00,2024-08-04 17:30:00,Heywood - South East No.2 275 kV Line,5.0,12.0,0,0,0,0,1,Planned,MTLTP,Maintenance,33.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,12.0–52.8 hrs,Line
SA,ElectraNet,2024-07-31 07:45:00,2024-08-02 17:30:00,Heywood - South East No.2 275 kV Line,5.0,12.0,0,0,0,0,1,Planned,MTLTP,Maintenance,57.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,52.8–129.6 hrs,Line
VIC,AusNet,2024-07-29 07:00:00,2024-07-29 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
SA,ElectraNet,2024-07-26 07:45:00,2024-07-28 17:30:00,Heywood - South East No.2 275 kV Line,5.0,12.0,0,0,0,0,0,Planned,MTLTP,Maintenance,57.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,52.8–129.6 hrs,Line
VIC,AusNet,2024-07-26 07:00:00,2024-07-26 16:30:00,Keilor - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-15,8.5–10.0 hrs,Line
SA,ElectraNet,2024-07-25 07:30:00,2024-08-03 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,MTLTP,Maintenance,225.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,156.0–3950.4 hrs,Line
VIC,AusNet,2024-07-25 07:00:00,2024-07-25 16:30:00,Keilor - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-15,8.5–10.0 hrs,Line
SA,ElectraNet,2024-07-22 09:30:00,2024-07-22 17:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,7.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,0.2–8.5 hrs,Line
VIC,AusNet,2024-07-19 07:00:00,2024-07-19 16:30:00,Hazelwood - South Morang No.1 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-07-18 06:00:00,2024-07-18 20:00:00,Moorabool - Haunted Gully 500 kV line,2.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,14.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,12.0–52.8 hrs,Line
VIC,AusNet,2024-07-17 06:30:00,2024-07-17 18:00:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-15,11.0–12.0 hrs,Line
SA,ElectraNet,2024-07-16 08:45:00,2024-07-16 16:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,7.7,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,0.2–8.5 hrs,Line
VIC,AusNet,2024-08-24 07:00:00,2024-08-24 19:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-29 07:00:00,2024-08-29 17:00:00,Kerang-Wemen 220 kV Line,0.0,0.0,1,0,0,0,0,Planned,RESUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-02 07:00:00,2024-09-02 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-01 07:00:00,2024-09-01 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-29 07:00:00,2024-08-29 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-28 07:00:00,2024-08-28 19:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-28 07:00:00,2024-08-28 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-27 07:00:00,2024-08-27 19:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-27 07:00:00,2024-08-27 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-26 07:00:00,2024-08-26 19:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-26 07:00:00,2024-08-26 17:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-25 07:00:00,2024-08-25 19:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-15,11.0–12.0 hrs,Line
VIC,AusNet,2025-02-23 06:00:00,2025-03-23 18:00:00,Moorabool–Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,684.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-07-15,156.0–3950.4 hrs,Line
VIC,AusNet,2025-04-10 07:00:00,2025-04-10 17:00:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2025-04-04 06:00:00,2025-04-04 16:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-30 07:00:00,2024-09-30 17:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-07-08,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-23 07:00:00,2024-09-23 17:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-07-08,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-16 07:00:00,2024-09-16 17:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-07-08,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-09 07:00:00,2024-09-09 17:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-07-08,8.5–10.0 hrs,Line
VIC,AusNet,2024-07-09 06:30:00,2024-07-09 18:00:00,Hazelwood - Rowville 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-08,11.0–12.0 hrs,Line
NSW,Transgrid,2024-08-02 21:00:00,2024-08-03 17:00:00,Buronga - Red Cliffs (X1) 220 kV line,4.0,4.0,0,0,0,1,1,Planned,MTLTP,Commissioning,20.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-07-08,12.0–52.8 hrs,Line
VIC,AusNet,2024-07-30 06:00:00,2024-07-30 18:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-07-29 06:00:00,2024-07-29 18:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-07-18 06:00:00,2024-07-18 18:00:00,Moorabool - Haunted Gully 500 kV line,2.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-07-13 06:30:00,2024-07-13 18:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-07-12 06:30:00,2024-07-12 18:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-07-11 06:30:00,2024-07-11 18:00:00,Hazelwood - Rowville 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-08,11.0–12.0 hrs,Line
VIC,TOA,2024-07-11 06:00:00,2024-07-11 18:00:00,Ararat - Crowlands 220kV Line,1.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-07-10 06:30:00,2024-07-10 18:00:00,Hazelwood - Rowville 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-07-08,11.0–12.0 hrs,Line
VIC,TOA,2024-07-10 06:00:00,2024-07-10 18:00:00,Ararat - Waubra 220 kV Line,0.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-10 06:00:00,2024-08-10 18:00:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-11 06:00:00,2024-08-11 18:00:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-07-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-19 07:00:00,2024-08-19 17:00:00,Kiamal SF - MurraWarra 220 kV Line,60.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-07-08,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-02 07:00:00,2024-09-02 17:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-07-08,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-29 07:00:00,2024-08-29 19:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,1,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-07-08,11.0–12.0 hrs,Line
