Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-30 07:00:00,2024-08-30 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-29 07:00:00,2024-08-29 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-28 07:00:00,2024-08-28 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-27 07:00:00,2024-08-27 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-26 07:00:00,2024-08-26 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-25 06:00:00,2024-08-25 18:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,11.0–12.0 hrs,Line
VIC,AusNet,2024-08-24 07:00:00,2024-08-24 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-05-12 07:00:00,2024-05-12 17:00:00,Ballarat - Waubra 220 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-05-11 06:30:00,2024-05-11 13:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,6.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-05-10 06:30:00,2024-05-10 13:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,6.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-05-09 06:30:00,2024-05-09 13:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,6.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-05-08 06:30:00,2024-05-08 13:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,6.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-05-07 06:30:00,2024-05-07 13:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,6.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-05-04 07:00:00,2024-05-04 17:00:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-04-29,8.5–10.0 hrs,Line
TAS,TasNetworks,2024-05-02 10:30:00,2024-05-02 15:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,1,Planned,STLTP,Maintenance,4.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-04-29,0.2–8.5 hrs,Line
QLD,Powerlink,2024-04-30 08:00:00,2024-04-30 15:00:00,Broadsound - Nebo (834) 275 kV Line,1.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,7.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-04-29,0.2–8.5 hrs,Line
QLD,Powerlink,2024-04-29 07:30:00,2024-04-29 16:00:00,Nebo - Broadsound (8846) 275 kV Line,2.0,0.0,0,0,1,1,0,In Progress,PTP,Maintenance,8.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-04-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-09-01 07:00:00,2024-09-01 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-02 07:00:00,2024-09-02 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
VIC,AusNet,2025-04-02 06:00:00,2025-04-02 16:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,8.5–10.0 hrs,Line
SA,ElectraNet,2024-07-08 07:30:00,2024-07-14 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-22,129.6–156.0 hrs,Line
SA,ElectraNet,2024-07-29 07:30:00,2024-08-04 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-04-22,129.6–156.0 hrs,Line
SA,ElectraNet,2024-07-01 07:30:00,2024-07-07 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-22,129.6–156.0 hrs,Line
SA,ElectraNet,2024-06-24 07:30:00,2024-06-30 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-04-22,129.6–156.0 hrs,Line
SA,ElectraNet,2024-06-17 07:30:00,2024-06-23 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-04-22,129.6–156.0 hrs,Line
TAS,TasNetworks,2024-04-22 15:00:00,2024-04-26 15:00:00,Gordon - Chapel St No.2 220 kV Line,4.0,4.0,0,0,0,1,0,Planned,PDLTP,Maintenance,96.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-04-22,52.8–129.6 hrs,Line
TAS,TasNetworks,2024-04-19 09:05:00,2024-04-22 15:00:00,Gordon - Chapel St No.1 220 kV Line,0.0,0.0,0,0,0,1,0,In Progress,PTP,Maintenance,76.8,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-04-22,52.8–129.6 hrs,Line
QLD,Powerlink,2024-04-19 08:00:00,2024-04-24 17:00:00,Nebo - Strathmore (822) 275 kV Line,48.0,48.0,0,0,1,1,0,In Progress,PTP,Maintenance,129.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-04-22,52.8–129.6 hrs,Line
TAS,TasNetworks,2024-06-03 08:00:00,2024-06-03 14:30:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,6.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-04-22,0.2–8.5 hrs,Line
SA,ElectraNet,2024-04-16 09:30:00,2024-04-16 16:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,7.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-04-15,0.2–8.5 hrs,Line
VIC,AusNet,2024-05-08 06:00:00,2024-05-08 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-13 06:00:00,2024-05-13 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-12 06:00:00,2024-05-12 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-11 06:00:00,2024-05-11 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-10 06:00:00,2024-05-10 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-09 06:00:00,2024-05-09 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-08 05:00:00,2024-05-08 19:00:00,Heywood - Tarrone 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,14.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,12.0–52.8 hrs,Line
NSW,Transgrid,2024-05-07 07:00:00,2024-05-15 17:00:00,Armidale - Tamworth (86) 330 kV Line,24.0,24.0,0,0,1,1,1,Planned,MTLTP,Commissioning,201.6,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-04-15,156.0–3950.4 hrs,Line
NSW,Transgrid,2024-05-07 07:00:00,2024-05-13 17:00:00,Tamworth No.1 330 kV Bus,12.0,12.0,0,0,0,0,0,Planned,MTLTP,Commissioning,153.6,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-04-15,129.6–156.0 hrs,Bus
VIC,AusNet,2024-05-07 06:00:00,2024-05-07 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-01 07:30:00,2024-05-30 16:00:00,Heywood - Mortlake 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,705.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,156.0–3950.4 hrs,Line
VIC,AusNet,2024-04-30 07:00:00,2024-04-30 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-04-15,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-29 07:00:00,2024-04-29 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-04-15,8.5–10.0 hrs,Line
TAS,TasNetworks,2024-04-19 08:00:00,2024-04-22 15:00:00,Gordon - Chapel St No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-04-15,52.8–129.6 hrs,Line
VIC,AusNet,2024-05-14 06:00:00,2024-05-14 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-15 06:00:00,2024-05-15 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-17 06:00:00,2024-05-17 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-16 06:00:00,2024-05-16 17:30:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-04-15,11.0–12.0 hrs,Line
TAS,TasNetworks,2024-06-03 07:30:00,2024-06-03 12:00:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,4.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-04-08,0.2–8.5 hrs,Line
VIC,AusNet,2024-04-11 06:30:00,2024-04-11 18:30:00,Hazelwood - South Morang No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-04-08,11.0–12.0 hrs,Line
VIC,AusNet,2024-04-18 06:00:00,2024-04-18 15:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-04-08,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-15 06:00:00,2024-04-15 19:00:00,Hazelwood - Rowville 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,13.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-04-08,12.0–52.8 hrs,Line
VIC,AusNet,2024-04-14 06:00:00,2024-04-14 19:00:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,13.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-04-08,12.0–52.8 hrs,Line
VIC,AusNet,2024-04-13 06:00:00,2024-04-13 19:00:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,13.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-04-08,12.0–52.8 hrs,Line
TAS,TasNetworks,2024-04-09 08:00:00,2024-04-12 16:00:00,Sheffield - Farrell No.2 220 kV Line,24.0,24.0,1,0,0,1,1,Planned,STLTP,Commissioning,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-04-08,52.8–129.6 hrs,Line
NSW,Transgrid,2024-05-09 07:00:00,2024-05-10 17:00:00,Tamworth No.1 330 kV Bus,12.0,12.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,33.6,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-04-02,12.0–52.8 hrs,Bus
VIC,AusNet,2024-04-25 07:30:00,2024-04-25 17:00:00,Hazelwood - Rowville 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-04-02,8.5–10.0 hrs,Line
NSW,Transgrid,2024-04-23 07:00:00,2024-05-02 18:00:00,Tamworth No.3 330 kV Bus,8.0,8.0,0,0,1,1,1,Planned,MTLTP,Commissioning,228.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-04-02,156.0–3950.4 hrs,Bus
NSW,Transgrid,2024-04-21 07:00:00,2024-04-22 17:00:00,Liddell to Muswellbrook (83) 330 kV Line,4.0,4.0,0,0,1,1,1,Planned,MTLTP,Commissioning,33.6,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-04-02,12.0–52.8 hrs,Line
VIC,AusNet,2024-04-02 10:00:00,2024-04-02 14:00:00,Rowville - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,PDLTP,Maintenance,4.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-04-02,0.2–8.5 hrs,Line
NSW,Transgrid,2024-05-21 07:00:00,2024-05-22 18:00:00,Tamworth No.3 330 kV Bus,8.0,8.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,36.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-04-02,12.0–52.8 hrs,Bus
VIC,AusNet,2024-03-26 03:00:00,2024-03-26 13:30:00,Red Cliffs No.2 220 kV Bus,0.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,10.5,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2024-03-25,10.0–11.0 hrs,Bus
VIC,AusNet,2024-05-05 07:00:00,2024-05-05 18:00:00,Jindera - Wodonga (060) 330 kV Line,8.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-03-25,10.0–11.0 hrs,Line
VIC,AusNet,2024-05-04 07:00:00,2024-05-04 18:00:00,Jindera - Wodonga (060) 330 kV Line,8.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-03-25,10.0–11.0 hrs,Line
VIC,AusNet,2024-05-03 07:00:00,2024-05-03 18:00:00,Jindera - Wodonga (060) 330 kV Line,8.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-03-25,10.0–11.0 hrs,Line
VIC,AusNet,2024-05-02 07:00:00,2024-05-02 18:00:00,Jindera - Wodonga (060) 330 kV Line,8.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-03-25,10.0–11.0 hrs,Line
NSW,Transgrid,2024-04-05 06:00:00,2024-04-10 17:00:00,Jindera - Wagga (62) 330 kV Line,4.0,6.0,0,0,1,1,1,Planned,MTLTP,Commissioning,132.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer    Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-03-25,129.6–156.0 hrs,Line
NSW,Transgrid,2024-04-04 06:00:00,2024-04-11 17:00:00,Wagga - Darlington Point (63) 330 kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,180.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-03-25,156.0–3950.4 hrs,Line
QLD,Powerlink,2024-03-27 09:30:00,2024-03-27 14:00:00,Haughton River - Strathmore (879) 275 kV Line,1.0,0.0,0,0,1,1,0,Planned,STLTP,Maintenance,4.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-03-25,0.2–8.5 hrs,Line
TAS,TasNetworks,2024-03-27 07:00:00,2024-03-27 11:00:00,Sheffield - Farrell No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Commissioning,4.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-03-25,0.2–8.5 hrs,Line
NSW,Transgrid,2024-03-27 05:00:00,2024-03-27 15:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-03-25,8.5–10.0 hrs,Line
TAS,TasNetworks,2024-03-26 13:00:00,2024-03-26 15:00:00,Sheffield - Farrell No.1 220 kV Line,1.0,0.0,1,0,0,1,1,Planned,STLTP,Commissioning,2.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-03-25,0.2–8.5 hrs,Line
NSW,Transgrid,2024-03-26 05:00:00,2024-03-26 15:00:00,Armidale - Sapphire WF (8E) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-03-25,8.5–10.0 hrs,Line
TAS,TasNetworks,2024-03-23 07:03:00,2024-03-26 13:00:00,Sheffield - Farrell No.1 220 kV Line,24.0,24.0,0,0,0,1,0,In Progress,PTP,Commissioning,76.8,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-03-25,52.8–129.6 hrs,Line
VIC,AusNet,2024-05-06 07:00:00,2024-05-06 18:00:00,Jindera - Wodonga (060) 330 kV Line,8.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-03-25,10.0–11.0 hrs,Line
QLD,Powerlink,2024-10-14 08:00:00,2024-10-16 17:00:00,Strathmore - Ross (8857) 275 kV Line,24.0,24.0,0,0,0,1,0,Planned,RESUBMIT,Commissioning,57.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-03-25,52.8–129.6 hrs,Line
VIC,AusNet,2024-06-10 07:00:00,2024-06-10 17:00:00,Moorabool?Sydenham No.2 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-23 07:00:00,2024-08-23 18:00:00,Moorabool?Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,10.0–11.0 hrs,Line
VIC,AusNet,2024-08-22 07:00:00,2024-08-22 18:00:00,Moorabool?Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,10.0–11.0 hrs,Line
QLD,Powerlink,2024-04-19 08:00:00,2024-04-25 17:00:00,Nebo - Strathmore (822) 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-03-18,129.6–156.0 hrs,Line
VIC,AusNet,2024-04-12 07:30:00,2024-04-12 17:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-11 07:30:00,2024-04-11 17:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-10 07:00:00,2024-04-10 17:00:00,Hazelwood - South Morang No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-09 07:00:00,2024-04-09 17:00:00,Hazelwood - South Morang No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-03-18,8.5–10.0 hrs,Line
NSW,Transgrid,2024-04-08 17:00:00,2024-04-09 11:00:00,Buronga-Balranald (X3) 220kV line,3.0,3.0,0,0,0,1,0,Planned,MTLTP,Commissioning,18.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  During this planned outage power transfer will be restricted  ? Between Victoria and New South Wales.  ? Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:  ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2024-03-18,12.0–52.8 hrs,Line
NSW,Transgrid,2024-03-25 05:00:00,2024-03-25 15:00:00,Armidale - Uralla (8U) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2024-03-18,8.5–10.0 hrs,Line
TAS,TasNetworks,2024-03-23 07:00:00,2024-03-26 13:00:00,Sheffield - Farrell No.1 220 kV Line,24.0,24.0,0,0,0,1,0,Planned,MTLTP,Commissioning,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-03-18,52.8–129.6 hrs,Line
VIC,AusNet,2024-03-20 05:00:00,2024-03-20 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2024-03-18,11.0–12.0 hrs,Line
VIC,AusNet,2024-03-19 05:00:00,2024-03-19 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2024-03-18,11.0–12.0 hrs,Line
VIC,AusNet,2025-07-15 07:00:00,2025-07-20 17:00:00,Moorabool?Sydenham No.1 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,129.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,52.8–129.6 hrs,Line
VIC,AusNet,2025-09-01 07:00:00,2025-09-06 17:00:00,Moorabool?Sydenham No.2 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,129.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,52.8–129.6 hrs,Line
VIC,AusNet,2025-03-10 06:00:00,2025-03-10 16:00:00,Moorabool?Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 18:00:00,Moorabool?Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,10.0–11.0 hrs,Line
VIC,AusNet,2025-03-03 06:00:00,2025-03-03 16:00:00,Moorabool?Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-01 06:00:00,2024-11-01 16:00:00,Moorabool?Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-28 06:00:00,2024-10-28 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-21 06:00:00,2024-10-21 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-14 06:00:00,2024-10-14 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-10-07 06:00:00,2024-10-07 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-30 07:00:00,2024-09-30 17:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-23 07:00:00,2024-09-23 17:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-16 07:00:00,2024-09-16 17:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-09 07:00:00,2024-09-09 17:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-02 07:00:00,2024-09-02 17:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-01 07:00:00,2024-09-01 18:00:00,Moorabool?Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,10.0–11.0 hrs,Line
VIC,AusNet,2025-02-24 06:00:00,2025-02-24 16:00:00,Moorabool?Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
