Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
VIC,AusNet,2024-11-04 06:00:00,2024-11-04 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-11 06:00:00,2024-11-11 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2025-01-14 06:00:00,2025-01-14 18:00:00,Moorabool?Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,11.0–12.0 hrs,Line
VIC,AusNet,2025-02-22 06:00:00,2025-02-22 18:00:00,Moorabool?Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,11.0–12.0 hrs,Line
VIC,AusNet,2025-02-21 06:00:00,2025-02-21 18:00:00,Moorabool?Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,11.0–12.0 hrs,Line
VIC,AusNet,2025-02-17 06:00:00,2025-02-17 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2025-02-10 06:00:00,2025-02-10 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2025-02-03 06:00:00,2025-02-03 18:00:00,Moorabool?Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,11.0–12.0 hrs,Line
VIC,AusNet,2025-02-03 06:00:00,2025-02-03 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2025-01-27 06:00:00,2025-01-27 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2025-01-20 06:00:00,2025-01-20 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2025-02-23 06:00:00,2025-03-23 18:00:00,Moorabool?Sydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,684.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,156.0–3950.4 hrs,Line
VIC,AusNet,2025-01-13 06:00:00,2025-01-13 18:00:00,Moorabool?Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,11.0–12.0 hrs,Line
VIC,AusNet,2024-12-09 06:00:00,2024-12-09 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-12-02 06:00:00,2024-12-02 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-25 06:00:00,2024-11-25 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-11-18 06:00:00,2024-11-18 16:00:00,Moorabool?Sydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-03-18,8.5–10.0 hrs,Line
VIC,AusNet,2024-03-16 05:00:00,2024-03-16 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C A credible contingency event during this planned outage may require:  • Load shedding in the Victorian outer grid • Market intervention through issuing of directions.,2024-03-12,11.0–12.0 hrs,Line
NSW,Transgrid,2024-05-24 07:00:00,2024-05-25 17:00:00,Liddell to Muswellbrook (83) 330 kV Line,4.0,4.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,33.6,A credible contingency event during this planned outage could cause:  • Synchronous separation of the Queensland region from the rest of the NEM,2024-03-12,12.0–52.8 hrs,Line
NSW,Transgrid,2024-04-05 06:00:00,2024-04-11 17:00:00,Armidale - Tamworth (86) 330 kV Line,24.0,24.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,156.0,A credible contingency event during this planned outage could cause:  • Synchronous separation of the Queensland region from the rest of the NEM,2024-03-12,129.6–156.0 hrs,Line
QLD,Powerlink,2024-04-23 08:00:00,2024-04-23 15:00:00,Broadsound - Nebo (834) 275 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,7.0,This is a high impact outage because the recall time is greater than 30 minutes. A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-03-12,0.2–8.5 hrs,Line
NSW,Transgrid,2024-04-12 07:00:00,2024-04-13 17:00:00,Liddell to Muswellbrook (83) 330 kV Line,4.0,4.0,0,0,1,1,1,Planned,MTLTP,Commissioning,33.6,A credible contingency event during this planned outage could cause:  • Synchronous separation of the Queensland region from the rest of the NEM,2024-03-12,12.0–52.8 hrs,Line
QLD,Powerlink,2024-04-08 08:00:00,2024-04-12 17:00:00,Nebo - Strathmore (822) 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,105.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes. A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-03-12,52.8–129.6 hrs,Line
NSW,Transgrid,2024-04-05 06:00:00,2024-04-11 17:00:00,Tamworth No.1 330 kV Bus,12.0,12.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,156.0,A credible contingency event during this planned outage could cause:  • Synchronous separation of the Queensland region from the rest of the NEM,2024-03-12,129.6–156.0 hrs,Bus
QLD,Powerlink,2024-04-03 08:00:00,2024-04-04 16:00:00,Bouldercombe - Broadsound (820) 275 kV Line,2.0,3.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,31.2,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes. A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-03-12,12.0–52.8 hrs,Line
QLD,Powerlink,2024-03-21 07:00:00,2024-03-21 16:00:00,Strathmore - Ross (8857) 275 kV Line,3.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes. A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-03-12,8.5–10.0 hrs,Line
VIC,AusNet,2024-03-17 05:00:00,2024-03-17 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C A credible contingency event during this planned outage may require:  • Load shedding in the Victorian outer grid • Market intervention through issuing of directions.,2024-03-12,11.0–12.0 hrs,Line
QLD,Powerlink,2024-04-24 08:00:00,2024-04-24 15:00:00,Nebo - Strathmore (8845) 275 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,7.0,This is a high impact outage because the recall time is greater than 30 minutes. A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-03-12,0.2–8.5 hrs,Line
NSW,Transgrid,2024-05-09 07:00:00,2024-05-10 17:00:00,Armidale - Tamworth (86) 330 kV Line,24.0,24.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,33.6,A credible contingency event during this planned outage could cause:  • Synchronous separation of the Queensland region from the rest of the NEM,2024-03-12,12.0–52.8 hrs,Line
QLD,Powerlink,2024-03-13 07:30:00,2024-03-13 17:00:00,Nebo - Strathmore (8845) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Maintenance,9.5,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-03-04,8.5–10.0 hrs,Line
VIC,AusNet,2025-04-05 06:00:00,2025-04-10 17:00:00,South Morang - Sydenham No.2 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,132.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-03-04,129.6–156.0 hrs,Line
VIC,AusNet,2024-06-25 06:00:00,2024-06-25 21:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,15.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-02-26,12.0–52.8 hrs,Line
VIC,AusNet,2024-06-03 07:00:00,2024-06-03 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-02-26,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-06 06:00:00,2024-06-06 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-02-26,11.0–12.0 hrs,Line
NSW,Transgrid,2024-03-15 06:15:00,2024-03-16 16:32:00,Tamworth Liddell PS (84) 330 kV Line,6.0,2.0,0,0,0,1,1,Planned,MTLTP,Commissioning,33.6,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-02-26,12.0–52.8 hrs,Line
VIC,AusNet,2024-03-14 07:00:00,2024-03-14 09:00:00,Heywood No.2 500 kV Bus,1.0,0.0,0,0,1,0,1,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-02-26,0.2–8.5 hrs,Bus
VIC,AusNet,2024-03-13 07:00:00,2024-03-13 09:00:00,Heywood No.1 500 kV Bus,1.0,0.0,0,0,1,0,1,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-02-26,0.2–8.5 hrs,Bus
QLD,Powerlink,2024-03-04 08:00:00,2024-03-08 17:00:00,Nebo - Strathmore (822) 275 kV Line,48.0,48.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,105.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-02-26,52.8–129.6 hrs,Line
VIC,AusNet,2024-06-27 06:00:00,2024-06-27 21:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,15.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-02-26,12.0–52.8 hrs,Line
VIC,AusNet,2024-04-18 07:30:00,2024-04-19 17:00:00,Hazelwood - Rowville 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,33.6,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-02-26,12.0–52.8 hrs,Line
SA,ElectraNet,2025-07-28 07:30:00,2025-08-03 17:30:00,Tailem Bend (6536) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-02-26,129.6–156.0 hrs,Breaker
SA,ElectraNet,2026-07-06 07:30:00,2026-07-12 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-02-26,129.6–156.0 hrs,Breaker
SA,ElectraNet,2027-07-26 07:30:00,2027-08-01 17:30:00,Tailem Bend (6536) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-02-26,129.6–156.0 hrs,Breaker
QLD,Powerlink,2024-02-24 12:05:00,2024-02-24 16:00:00,Nebo - Broadsound (8846) 275 kV Line,1.0,0.0,0,0,1,0,0,Planned,RESUBMIT,Commissioning,3.9,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-02-19,0.2–8.5 hrs,Line
TAS,TasNetworks,2024-03-25 07:00:00,2024-03-28 13:00:00,Sheffield - Farrell No.1 220 kV Line,4.0,6.0,1,0,0,1,0,Planned,SUBMIT,Commissioning,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-02-19,52.8–129.6 hrs,Line
VIC,AusNet,2024-03-25 06:00:00,2024-03-25 18:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-19,11.0–12.0 hrs,Line
VIC,AusNet,2024-03-24 06:00:00,2024-03-24 18:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-19,11.0–12.0 hrs,Line
VIC,AusNet,2024-03-23 06:00:00,2024-03-23 18:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-19,11.0–12.0 hrs,Line
NSW,Transgrid,2024-03-07 06:00:00,2024-03-12 16:00:00,Wagga (B) 330 kV Bus,12.0,12.0,0,0,1,1,1,Planned,MTLTP,Commissioning,129.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer    Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-19,52.8–129.6 hrs,Bus
NSW,Transgrid,2024-03-07 06:00:00,2024-03-12 16:00:00,Jindera - Wagga (62) 330 kV Line,6.0,8.0,0,0,1,0,1,Planned,MTLTP,Commissioning,129.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer    Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-19,52.8–129.6 hrs,Line
NSW,Transgrid,2024-03-06 06:00:00,2024-03-13 16:00:00,Wagga - Darlington Point (63) 330 kV Line,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,177.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-19,156.0–3950.4 hrs,Line
NSW,Transgrid,2024-03-06 06:00:00,2024-03-06 16:00:00,Wagga (A) 330 kV Bus,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-19,8.5–10.0 hrs,Bus
NSW,Transgrid,2024-03-10 07:00:00,2024-03-10 15:00:00,Buronga-Balranald (X3) 220kV line,4.0,0.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,8.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-12,0.2–8.5 hrs,Line
QLD,Powerlink,2024-02-25 08:05:00,2024-02-25 16:00:00,Nebo - Broadsound (8846) 275 kV Line,1.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Commissioning,7.9,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-02-12,0.2–8.5 hrs,Line
QLD,Powerlink,2024-02-15 14:00:00,2024-02-17 12:00:00,Strathmore - Ross (8857) 275 kV Line,6.0,12.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,45.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-02-12,12.0–52.8 hrs,Line
TAS,TasNetworks,2024-02-13 07:00:00,2024-02-16 15:00:00,Sheffield - Farrell No.1 220 kV Line,4.0,4.0,1,0,0,1,1,Planned,STLTP,Commissioning,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-02-12,52.8–129.6 hrs,Line
QLD,Powerlink,2024-02-13 07:00:00,2024-02-15 12:00:00,Strathmore - Ross (8858) 275 kV Line,5.0,8.0,0,0,1,1,0,Planned,MTLTP,Commissioning,52.8,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-02-12,12.0–52.8 hrs,Line
SA,ElectraNet,2024-06-29 05:30:00,2024-06-29 11:00:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,5.5,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-02-12,0.2–8.5 hrs,Line
QLD,Powerlink,2024-02-13 08:00:00,2024-02-15 13:00:00,Strathmore - Ross (8857) 275 kV Line,6.0,12.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,52.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-02-05,12.0–52.8 hrs,Line
QLD,Powerlink,2024-02-09 08:00:00,2024-02-12 16:00:00,Strathmore - Ross (8858) 275 kV Line,5.0,8.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,79.2,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-02-05,52.8–129.6 hrs,Line
TAS,TasNetworks,2024-02-07 07:00:00,2024-02-07 11:00:00,Sheffield - Farrell No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,STLTP,Commissioning,4.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-02-05,0.2–8.5 hrs,Line
VIC,AusNet,2024-07-06 07:00:00,2024-07-08 17:00:00,Kerang-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,57.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-05,52.8–129.6 hrs,Line
VIC,AusNet,2024-11-14 06:07:00,2024-11-14 16:00:00,Kerang-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.9,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-02-05,8.5–10.0 hrs,Line
TAS,TasNetworks,2024-03-18 07:00:00,2024-03-18 11:00:00,Sheffield - Farrell No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,4.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-01-29,0.2–8.5 hrs,Line
VIC,AusNet,2024-03-05 06:00:00,2024-03-05 15:00:00,Hazelwood - Rowville 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-01-29,8.5–10.0 hrs,Line
QLD,Powerlink,2024-02-08 08:00:00,2024-02-09 16:00:00,Strathmore - Ross (8858) 275 kV Line,5.0,8.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,31.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-01-29,12.0–52.8 hrs,Line
QLD,Powerlink,2024-06-24 08:00:00,2024-06-28 16:00:00,Nebo - Strathmore (822) 275 kV Line,2.0,6.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,103.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-01-22,52.8–129.6 hrs,Line
QLD,Powerlink,2024-02-01 07:30:00,2024-02-01 17:00:00,Nebo - Strathmore (8845) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,9.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-01-22,8.5–10.0 hrs,Line
QLD,Powerlink,2024-10-09 07:00:00,2024-10-21 17:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,297.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-01-22,156.0–3950.4 hrs,Line
NSW,Transgrid,2024-01-12 05:00:00,2024-01-12 15:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-01-08,8.5–10.0 hrs,Line
NSW,Transgrid,2024-01-11 05:00:00,2024-01-11 15:00:00,Armidale - Sapphire WF (8E) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-01-08,8.5–10.0 hrs,Line
QLD,Powerlink,2024-01-09 08:30:00,2024-01-09 11:00:00,Strathmore - Ross (8858) 275 kV Line,1.0,0.0,0,0,1,0,0,Planned,STLTP,Maintenance,2.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-01-08,0.2–8.5 hrs,Line
VIC,AusNet,2024-03-26 04:00:00,2024-03-26 12:00:00,Red Cliffs No.2 220 kV Bus,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2024-01-08,0.2–8.5 hrs,Bus
NSW,Transgrid,2024-01-10 05:00:00,2024-01-10 15:00:00,Armidale - Uralla (8U) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-01-08,8.5–10.0 hrs,Line
NSW,Transgrid,2024-01-09 05:00:00,2024-01-09 15:00:00,Tamworth - Uralla (85) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-01-02,8.5–10.0 hrs,Line
QLD,Powerlink,2024-04-02 08:00:00,2024-04-19 17:00:00,Nebo - Strathmore (8845) 275 kV Line,3.0,5.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,417.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-01-02,156.0–3950.4 hrs,Line
VIC,AusNet,2024-03-18 09:00:00,2024-03-18 10:00:00,Red Cliffs No.2 220 kV Bus,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2023-12-18,0.2–8.5 hrs,Bus
VIC,AusNet,2024-03-26 04:00:00,2024-03-26 11:00:00,Red Cliffs No.2 220 kV Bus,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,7.0,"<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2023-12-18,0.2–8.5 hrs,Bus
VIC,AusNet,2024-05-16 07:00:00,2024-05-16 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-20 07:00:00,2024-06-20 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-19 07:00:00,2024-06-19 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-18 07:00:00,2024-06-18 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-17 07:00:00,2024-06-17 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-12-18 13:00:00,2023-12-18 15:30:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,MTLTP,Commissioning,2.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-12-11,0.2–8.5 hrs,Line
TAS,TasNetworks,2024-03-11 07:00:00,2024-03-14 15:00:00,Sheffield - Farrell No.1 220 kV Line,4.0,6.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-12-11,52.8–129.6 hrs,Line
TAS,TasNetworks,2024-01-30 07:00:00,2024-02-02 11:00:00,Sheffield - Farrell No.1 220 kV Line,4.0,4.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,76.8,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-12-11,52.8–129.6 hrs,Line
TAS,TasNetworks,2024-01-22 07:00:00,2024-01-22 11:00:00,Sheffield - Farrell No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,4.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-12-11,0.2–8.5 hrs,Line
VIC,AusNet,2023-12-11 06:30:00,2023-12-11 07:00:00,Heywood No.1 500 kV Bus,0.0,0.0,0,0,1,0,1,In Progress,PTR,Maintenance,0.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-11,0.2–8.5 hrs,Bus
VIC,AusNet,2024-06-21 07:00:00,2024-06-21 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
VIC,AusNet,2024-03-19 06:00:00,2024-04-01 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,321.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,156.0–3950.4 hrs,Line
VIC,AusNet,2024-04-16 07:00:00,2024-04-16 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-04 06:00:00,2024-04-04 15:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
VIC,AusNet,2024-03-21 05:00:00,2024-03-21 17:00:00,Red Cliffs No.2 220 kV Bus,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2023-12-11,11.0–12.0 hrs,Bus
VIC,AusNet,2024-04-03 06:00:00,2024-04-03 15:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
VIC,AusNet,2024-07-10 07:00:00,2024-07-10 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-12-11,8.5–10.0 hrs,Line
SA,ElectraNet,2024-06-17 07:30:00,2024-06-23 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
QLD,Powerlink,2023-12-06 07:00:00,2023-12-06 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,2.0,0.0,0,0,1,1,0,Planned,MTLTP,Commissioning,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-12-04,8.5–10.0 hrs,Line
TAS,TasNetworks,2024-01-10 08:00:00,2024-01-10 15:00:00,Sheffield - Farrell No.1 220 kV Line,2.0,0.0,1,0,0,1,1,Planned,MTLTP,Commissioning,7.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-12-04,0.2–8.5 hrs,Line
VIC,AusNet,2023-12-09 08:30:00,2023-12-09 11:30:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,3.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-12-04,0.2–8.5 hrs,Line
VIC,AusNet,2023-12-09 08:30:00,2023-12-09 09:00:00,Heywood No.2 500 kV Bus,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,0.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,0.2–8.5 hrs,Bus
TAS,TasNetworks,2023-12-08 08:00:00,2023-12-08 15:00:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,1,0,0,1,1,Planned,MTLTP,Commissioning,7.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-12-04,0.2–8.5 hrs,Line
QLD,Powerlink,2024-03-22 07:00:00,2024-03-22 16:00:00,Strathmore - Ross (8857) 275 kV Line,3.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-12-04,8.5–10.0 hrs,Line
VIC,AusNet,2023-12-31 06:00:00,2023-12-31 16:00:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-12-04,8.5–10.0 hrs,Line
SA,ElectraNet,2027-06-14 07:30:00,2027-06-20 17:30:00,Tailem Bend (6536) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2027-05-31 07:30:00,2027-06-06 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2027-05-24 07:30:00,2027-05-30 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2027-05-17 07:30:00,2027-05-23 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2026-06-22 07:30:00,2026-06-28 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2026-06-15 07:30:00,2026-06-21 17:30:00,Tailem Bend (6536) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2026-06-08 07:30:00,2026-06-14 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
