Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
SA,ElectraNet,2026-06-01 07:30:00,2026-06-07 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2026-05-25 07:30:00,2026-05-31 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2026-05-18 07:30:00,2026-05-24 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2027-06-07 07:30:00,2027-06-13 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2027-06-21 07:30:00,2027-06-27 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2025-06-23 07:30:00,2025-06-29 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2028-05-22 07:30:00,2028-05-28 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2030-06-17 07:30:00,2030-06-23 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2030-06-10 07:30:00,2030-06-16 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2030-06-03 07:30:00,2030-06-09 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2030-05-27 07:30:00,2030-06-02 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2030-05-20 07:30:00,2030-05-26 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2029-06-25 07:30:00,2029-07-01 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2029-06-18 07:30:00,2029-06-24 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2029-06-11 07:30:00,2029-06-17 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2029-06-04 07:30:00,2029-06-10 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2029-05-28 07:30:00,2029-06-03 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2029-05-21 07:30:00,2029-05-27 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2028-06-26 07:30:00,2028-07-02 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2028-06-19 07:30:00,2028-06-25 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2028-06-12 07:30:00,2028-06-18 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2028-06-05 07:30:00,2028-06-11 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2028-05-29 07:30:00,2028-06-04 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2030-06-24 07:30:00,2030-06-30 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2025-06-16 07:30:00,2025-06-22 17:30:00,Tailem Bend (6536) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2024-07-22 07:30:00,2024-07-28 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2024-07-15 07:30:00,2024-07-21 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2024-07-08 07:30:00,2024-07-14 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2024-07-01 07:30:00,2024-07-07 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2024-06-24 07:30:00,2024-06-30 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2025-06-09 07:30:00,2025-06-15 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Breaker
SA,ElectraNet,2025-05-26 07:30:00,2025-06-01 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2025-05-19 07:30:00,2025-05-25 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2025-06-02 07:30:00,2025-06-08 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-12-04,129.6–156.0 hrs,Line
SA,ElectraNet,2024-05-20 07:30:00,2024-05-26 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,156.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-11-27,129.6–156.0 hrs,Line
SA,ElectraNet,2024-05-27 07:30:00,2024-06-02 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-11-27,129.6–156.0 hrs,Line
SA,ElectraNet,2024-06-10 07:30:00,2024-06-16 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-11-27,129.6–156.0 hrs,Line
SA,ElectraNet,2024-06-03 07:30:00,2024-06-09 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-11-27,129.6–156.0 hrs,Line
TAS,TasNetworks,2023-12-09 08:00:00,2023-12-09 15:00:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,1,0,0,1,1,Planned,RESUBMIT,Commissioning,7.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-11-27,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-12-08 08:00:00,2023-12-08 15:00:00,Sheffield - Farrell No.1 220 kV Line,2.0,0.0,1,0,0,1,1,Planned,RESUBMIT,Commissioning,7.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-11-27,0.2–8.5 hrs,Line
QLD,Powerlink,2023-12-07 08:00:00,2023-12-07 13:59:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,6.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-11-27,0.2–8.5 hrs,Line
VIC,AusNet,2023-12-04 08:30:00,2023-12-04 09:00:00,Heywood No.2 500 kV Bus,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,0.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-11-27,0.2–8.5 hrs,Bus
SA,ElectraNet,2024-06-17 07:30:00,2024-06-23 17:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-11-27,129.6–156.0 hrs,Line
SA,ElectraNet,2024-06-24 07:30:00,2024-06-30 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-11-27,129.6–156.0 hrs,Line
TAS,TasNetworks,2023-12-05 08:00:00,2023-12-05 15:00:00,Sheffield - Farrell No.1 220 kV Line,2.0,0.0,1,0,0,1,1,Planned,MTLTP,Commissioning,7.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-11-20,0.2–8.5 hrs,Line
QLD,Powerlink,2024-02-13 08:00:00,2024-02-15 16:00:00,Strathmore - Ross (8857) 275 kV Line,6.0,12.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,55.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-11-20,52.8–129.6 hrs,Line
TAS,TasNetworks,2023-12-06 08:00:00,2023-12-06 15:00:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,1,0,0,1,1,Planned,MTLTP,Commissioning,7.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-11-20,0.2–8.5 hrs,Line
QLD,Powerlink,2024-04-02 08:00:00,2024-04-05 17:00:00,Nebo - Strathmore (8845) 275 kV Line,3.0,5.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,81.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-11-20,52.8–129.6 hrs,Line
QLD,Powerlink,2024-03-26 09:30:00,2024-03-26 14:00:00,Haughton River - Strathmore (879) 275 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,4.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-11-20,0.2–8.5 hrs,Line
QLD,Powerlink,2023-11-17 08:30:00,2023-11-17 17:00:00,Broadsound - Nebo (834) 275 kV Line,2.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Maintenance,8.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-11-13,0.2–8.5 hrs,Line
SA,ElectraNet,2023-11-06 17:30:00,2023-11-07 05:30:00,Heywood - South East No.1 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,PDLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,11.0–12.0 hrs,Line
VIC,AusNet,2024-04-28 07:00:00,2024-04-28 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  ? Between Victoria and New South Wales.  ? Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-27 07:00:00,2024-04-27 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  ? Between Victoria and New South Wales.  ? Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-18 07:00:00,2024-04-19 17:00:00,Hazelwood - Rowville 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,33.6,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-11-06,12.0–52.8 hrs,Line
VIC,AusNet,2024-04-26 07:00:00,2024-04-26 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  ? Between Victoria and New South Wales.  ? Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-16 07:00:00,2024-04-16 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-12 07:00:00,2024-04-12 17:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-11 07:00:00,2024-04-11 17:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-05-16 07:00:00,2024-05-16 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-04-04 06:00:00,2024-04-04 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-12-06 08:00:00,2023-12-06 14:30:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,1,0,0,1,1,Planned,SUBMIT,Commissioning,6.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-11-06,0.2–8.5 hrs,Line
VIC,AusNet,2024-04-03 06:00:00,2024-04-03 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
SA,ElectraNet,2023-11-07 17:30:00,2023-11-08 05:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,STLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,11.0–12.0 hrs,Line
SA,ElectraNet,2023-11-08 17:30:00,2023-11-09 05:30:00,Tailem Bend - South East  No.1 275 kV Line,4.0,4.0,0,0,0,0,0,Planned,STLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-11-06,11.0–12.0 hrs,Line
SA,ElectraNet,2023-11-09 17:30:00,2023-11-10 05:30:00,Tailem Bend - South East  No.2 275 kV Line,4.0,4.0,0,0,0,0,0,Planned,STLTP,Maintenance,12.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-11-06,11.0–12.0 hrs,Line
VIC,AusNet,2023-11-10 04:30:00,2023-11-10 18:00:00,Keilor - South Morang 500 kV Line,8.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,13.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-11-06,12.0–52.8 hrs,Line
QLD,Powerlink,2023-11-16 11:00:00,2023-11-16 12:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-11-06,0.2–8.5 hrs,Line
VIC,AusNet,2023-11-21 06:00:00,2023-11-21 15:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-12-05 08:00:00,2023-12-05 14:30:00,Sheffield - Farrell No.1 220 kV Line,2.0,0.0,1,0,0,1,1,Planned,SUBMIT,Commissioning,6.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-11-06,0.2–8.5 hrs,Line
VIC,AusNet,2024-08-22 07:00:00,2024-08-22 17:00:00,Moorabool?Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-23 07:00:00,2024-08-23 17:00:00,Moorabool?Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 17:00:00,Moorabool?Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-01 07:00:00,2024-09-01 17:00:00,Moorabool?Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-04 07:00:00,2024-09-04 17:00:00,Red Cliffs-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-05 07:00:00,2024-09-05 17:00:00,Red Cliffs-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-09-10 07:00:00,2024-09-12 17:00:00,South Morang - Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,57.6,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-11-06,52.8–129.6 hrs,Line
VIC,AusNet,2024-10-15 06:00:00,2024-10-20 16:00:00,South Morang - Sydenham No.1 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,129.6,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-11-06,52.8–129.6 hrs,Line
VIC,AusNet,2024-07-10 07:00:00,2024-07-10 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-17 07:00:00,2024-06-17 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-07-05 07:00:00,2024-07-05 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-04 07:00:00,2024-06-04 17:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-05 07:00:00,2024-06-05 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-06 07:00:00,2024-06-06 17:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-27 07:00:00,2024-06-27 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-19 07:00:00,2024-06-19 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-20 07:00:00,2024-06-20 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-21 07:00:00,2024-06-21 17:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2023-11-06,8.5–10.0 hrs,Line
VIC,AusNet,2024-06-25 07:00:00,2024-06-25 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-11-06,8.5–10.0 hrs,Line
