Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
TAS,TasNetworks,2023-10-16 07:00:00,2023-10-20 15:00:00,Gordon - Chapel St No.1 220 kV Line,8.0,4.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,103.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-07-31,52.8–129.6 hrs,Line
VIC,AusNet,2023-10-09 06:30:00,2023-10-11 18:30:00,Hazelwood - South Morang No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,60.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-07-24,52.8–129.6 hrs,Line
VIC,AusNet,2023-10-12 06:00:00,2023-10-12 19:00:00,Hazelwood - South Morang No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-07-24,12.0–52.8 hrs,Line
VIC,AusNet,2023-10-13 06:30:00,2023-10-13 18:30:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2023-07-24,11.0–12.0 hrs,Line
VIC,AusNet,2023-07-26 07:00:00,2023-07-26 18:00:00,Kerang-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-24,10.0–11.0 hrs,Line
VIC,AusNet,2023-07-27 07:00:00,2023-07-27 18:00:00,Kerang-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-24,10.0–11.0 hrs,Line
VIC,AusNet,2023-08-01 07:00:00,2023-08-01 17:00:00,Crowland - Bulgana 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-24,8.5–10.0 hrs,Line
VIC,AusNet,2023-07-25 07:00:00,2023-07-25 18:00:00,Kerang-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-24,10.0–11.0 hrs,Line
VIC,AusNet,2023-08-04 06:30:00,2023-08-04 18:00:00,Keilor  Sydenham 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-07-24,11.0–12.0 hrs,Line
SA,ElectraNet,2023-08-09 07:45:00,2023-08-11 17:30:00,Tailem Bend - South East  No.1 275 kV Line,8.0,16.0,0,0,0,0,0,Planned,MTLTP,Maintenance,57.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-07-24,52.8–129.6 hrs,Line
SA,ElectraNet,2023-08-11 17:30:00,2023-08-14 18:30:00,Tailem Bend - South East  No.1 275 kV Line,48.0,60.0,0,0,0,0,0,Planned,MTLTP,Maintenance,72.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-07-24,52.8–129.6 hrs,Line
NSW,Transgrid,2023-08-24 08:00:00,2023-08-24 16:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,8.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-24,0.2–8.5 hrs,Line
VIC,AusNet,2023-08-30 07:00:00,2023-08-30 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-07-24,8.5–10.0 hrs,Line
QLD,Powerlink,2023-09-13 11:05:00,2023-09-13 14:30:00,!!! New HIO Equipment Detected !!!,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,3.4,Check and Update Mapping Table (NOSEquipment Tab).,2023-07-17,0.2–8.5 hrs,
VIC,AusNet,2023-08-24 07:00:00,2023-08-24 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-07-17,8.5–10.0 hrs,Line
SA,ElectraNet,2023-07-19 09:00:00,2023-07-21 16:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,1,0,0,0,0,Planned,MTLTP,Maintenance,55.2,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-07-17,52.8–129.6 hrs,Line
QLD,Powerlink,2023-07-18 07:00:00,2023-07-18 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-07-17,8.5–10.0 hrs,Line
VIC,AusNet,2023-07-19 06:30:00,2023-07-19 18:30:00,Bulgana - Horsham 220 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-07-17,11.0–12.0 hrs,Line
QLD,Powerlink,2023-07-19 07:00:00,2023-07-19 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-07-17,8.5–10.0 hrs,Line
VIC,AusNet,2023-07-20 06:30:00,2023-07-20 18:30:00,Bulgana - Horsham 220 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-07-17,11.0–12.0 hrs,Line
QLD,Powerlink,2023-07-20 07:00:00,2023-07-20 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-07-17,8.5–10.0 hrs,Line
QLD,Powerlink,2023-07-21 07:00:00,2023-07-21 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-07-17,8.5–10.0 hrs,Line
SA,ElectraNet,2023-07-21 16:30:00,2023-07-23 16:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,1,0,0,0,0,Planned,MTLTP,Maintenance,48.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-07-17,12.0–52.8 hrs,Line
QLD,Powerlink,2023-07-22 07:00:00,2023-07-22 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-07-17,8.5–10.0 hrs,Line
SA,ElectraNet,2023-07-30 05:30:00,2023-07-30 11:00:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,1,0,0,0,0,Planned,MTLTP,Maintenance,5.5,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-07-17,0.2–8.5 hrs,Line
QLD,Powerlink,2023-08-15 07:00:00,2023-09-01 16:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,417.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-07-17,156.0–3950.4 hrs,Line
VIC,AusNet,2023-08-08 06:30:00,2023-08-08 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-07-17,10.0–11.0 hrs,Line
QLD,Powerlink,2025-04-23 08:00:00,2025-09-05 17:00:00,!!! New HIO Equipment Detected !!!,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,3249.6,Check and Update Mapping Table (NOSEquipment Tab).,2023-07-17,156.0–3950.4 hrs,
QLD,Powerlink,2025-04-23 08:00:00,2025-09-15 17:00:00,!!! New HIO Equipment Detected !!!,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,3489.6,Check and Update Mapping Table (NOSEquipment Tab).,2023-07-17,156.0–3950.4 hrs,
QLD,Powerlink,2024-04-22 08:00:00,2024-07-04 17:00:00,!!! New HIO Equipment Detected !!!,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,1761.6,Check and Update Mapping Table (NOSEquipment Tab).,2023-07-17,156.0–3950.4 hrs,
VIC,AusNet,2023-07-19 06:30:00,2023-07-19 17:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-07-10,10.0–11.0 hrs,Line
VIC,AusNet,2023-07-20 06:30:00,2023-07-20 17:00:00,Heywood - South East No.2 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-07-10,10.0–11.0 hrs,Line
QLD,Powerlink,2023-08-17 07:00:00,2023-09-01 16:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,369.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-07-03,156.0–3950.4 hrs,Line
TAS,TasNetworks,2023-07-06 15:00:00,2023-07-06 16:00:00,Gordon - Chapel St No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Commissioning,1.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-07-03,0.2–8.5 hrs,Line
VIC,AusNet,2023-08-03 07:00:00,2023-08-03 17:00:00,Moorabool - Haunted Gully 500 kV line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-07-03,8.5–10.0 hrs,Line
VIC,AusNet,2023-10-10 06:30:00,2023-10-10 18:30:00,Hazelwood - South Morang No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-26,11.0–12.0 hrs,Line
QLD,Powerlink,2023-09-13 11:05:00,2023-09-13 14:30:00,Ross No.4 288/138/19 kV Transformer,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,3.4,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-26,0.2–8.5 hrs,Transformer
VIC,AusNet,2023-10-11 06:30:00,2023-10-11 18:30:00,Hazelwood - South Morang No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-26,11.0–12.0 hrs,Line
QLD,Powerlink,2023-10-11 08:01:00,2024-01-15 16:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,2311.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-26,156.0–3950.4 hrs,Transformer
VIC,AusNet,2023-10-12 06:30:00,2023-10-12 18:30:00,Hazelwood - South Morang No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2023-10-21 06:30:00,2023-10-21 18:30:00,Hazelwood - Rowville 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2023-10-20 06:30:00,2023-10-20 18:30:00,Hazelwood - Rowville 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2023-10-19 06:30:00,2023-10-19 18:30:00,Hazelwood - Rowville 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2023-10-18 06:30:00,2023-10-18 18:30:00,Hazelwood - Rowville 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-26,11.0–12.0 hrs,Line
QLD,Powerlink,2023-07-04 07:00:00,2023-07-08 16:00:00,Ross No.3 288/138/19 kV Transformer,6.0,8.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,105.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-26,52.8–129.6 hrs,Transformer
TAS,TasNetworks,2023-07-04 15:00:00,2023-07-04 16:00:00,Gordon - Chapel St No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,MTLTP,Commissioning,1.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-06-26,0.2–8.5 hrs,Line
NSW,Transgrid,2023-06-29 07:00:00,2023-06-29 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,1.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2023-06-26,8.5–10.0 hrs,Line
VIC,AusNet,2023-06-28 07:00:00,2023-06-29 16:30:00,Heywood - South East No.2 275 kV Line,2.0,4.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,33.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-06-26,12.0–52.8 hrs,Line
NSW,Transgrid,2023-06-28 07:00:00,2023-06-28 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,1.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2023-06-26,8.5–10.0 hrs,Line
SA,ElectraNet,2023-06-28 07:00:00,2023-06-29 16:30:00,Heywood - South East No.2 275 kV Line,2.0,8.0,0,0,0,0,1,Planned,MTLTP,Maintenance,33.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-06-26,12.0–52.8 hrs,Line
NSW,Transgrid,2023-06-27 07:00:00,2023-06-27 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,1.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2023-06-26,8.5–10.0 hrs,Line
NSW,Transgrid,2023-06-26 07:45:00,2023-06-26 15:37:00,Tamworth - Uralla (85) 330 kV Line,2.0,0.0,0,0,1,1,1,In Progress,PTP,Maintenance,7.9,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2023-06-26,0.2–8.5 hrs,Line
VIC,AusNet,2023-10-24 06:30:00,2023-10-24 18:30:00,Hazelwood - South Morang No.1 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-26,11.0–12.0 hrs,Line
QLD,Powerlink,2025-04-23 08:00:00,2025-09-15 17:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,3489.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-26,156.0–3950.4 hrs,Transformer
QLD,Powerlink,2025-04-23 08:00:00,2025-09-05 17:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,3249.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-26,156.0–3950.4 hrs,Transformer
QLD,Powerlink,2024-03-18 09:00:00,2024-03-20 17:00:00,Nebo - Strathmore (8845) 275 kV Line,3.0,5.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,55.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-26,52.8–129.6 hrs,Line
QLD,Powerlink,2024-04-22 08:00:00,2024-07-04 17:00:00,Ross No.2 288/138/19 kV Transformer,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,1761.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-26,156.0–3950.4 hrs,Transformer
QLD,Powerlink,2024-01-15 16:01:00,2024-02-09 07:59:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,592.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-26,156.0–3950.4 hrs,Transformer
VIC,AusNet,2024-05-23 06:00:00,2024-05-23 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-22 06:00:00,2024-05-22 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-21 06:00:00,2024-05-21 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-20 06:00:00,2024-05-20 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-19 06:00:00,2024-05-19 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-18 06:00:00,2024-05-18 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-06-26,11.0–12.0 hrs,Line
VIC,AusNet,2023-09-14 06:00:00,2023-09-14 17:00:00,Kiamal SF-Red Cliffs 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-19,10.0–11.0 hrs,Line
VIC,AusNet,2023-09-13 06:00:00,2023-09-13 17:00:00,Kiamal SF-Red Cliffs 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-19,10.0–11.0 hrs,Line
VIC,AusNet,2023-09-12 06:00:00,2023-09-12 17:00:00,Kiamal SF-Red Cliffs 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-19,10.0–11.0 hrs,Line
VIC,AusNet,2023-08-25 06:00:00,2023-08-25 17:00:00,Kiamal SF-Red Cliffs 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-19,10.0–11.0 hrs,Line
VIC,AusNet,2023-09-29 05:30:00,2023-10-02 19:00:00,Keilor - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,86.4,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-19,52.8–129.6 hrs,Line
VIC,AusNet,2023-10-03 05:30:00,2023-10-03 19:00:00,Keilor - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-19,12.0–52.8 hrs,Line
VIC,AusNet,2023-10-04 05:30:00,2023-10-04 19:00:00,Keilor - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-19,12.0–52.8 hrs,Line
VIC,AusNet,2023-10-05 05:30:00,2023-10-05 19:00:00,Keilor - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-19,12.0–52.8 hrs,Line
VIC,AusNet,2023-08-24 06:00:00,2023-08-24 17:00:00,Kiamal SF-Red Cliffs 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-19,10.0–11.0 hrs,Line
SA,ElectraNet,2023-06-21 08:30:00,2023-06-21 18:00:00,Tailem Bend - South East  No.1 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-06-19,8.5–10.0 hrs,Line
VIC,AusNet,2023-06-27 07:00:00,2023-06-28 16:30:00,Heywood - South East No.2 275 kV Line,2.0,4.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,33.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-06-19,12.0–52.8 hrs,Line
QLD,Powerlink,2023-07-10 08:00:00,2023-07-10 16:00:00,Strathmore - Ross (8858) 275 kV Line,3.0,0.0,0,0,1,0,0,Planned,MTLTP,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-06-19,0.2–8.5 hrs,Line
QLD,Powerlink,2023-07-08 16:01:00,2023-07-10 07:59:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,40.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-19,12.0–52.8 hrs,Transformer
SA,ElectraNet,2023-06-27 08:30:00,2023-06-28 16:30:00,Heywood - South East No.2 275 kV Line,2.0,8.0,0,0,0,0,1,Planned,MTLTP,Maintenance,31.2,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-06-19,12.0–52.8 hrs,Line
NSW,Transgrid,2023-06-26 07:20:00,2023-06-26 15:37:00,Tamworth - Uralla (85) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,8.3,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-06-19,0.2–8.5 hrs,Line
NSW,Transgrid,2023-06-24 08:00:00,2023-06-24 14:00:00,Armidale - Tamworth (86) 330 kV Line,1.0,1.0,0,0,1,1,1,Planned,MTLTP,Maintenance,6.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-06-19,0.2–8.5 hrs,Line
VIC,AusNet,2023-06-23 07:00:00,2023-06-23 18:00:00,Dederang - Wodonga 330 kV Line,0.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,11.0,This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2023-06-19,10.0–11.0 hrs,Line
VIC,AusNet,2023-06-22 07:00:00,2023-06-22 18:00:00,Dederang - Wodonga 330 kV Line,0.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,11.0,This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2023-06-19,10.0–11.0 hrs,Line
VIC,AusNet,2023-06-21 05:00:00,2023-06-21 19:00:00,Jindera - Wodonga (060) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,14.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-19,12.0–52.8 hrs,Line
VIC,AusNet,2023-06-20 05:00:00,2023-06-20 19:00:00,Jindera - Wodonga (060) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,14.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-19,12.0–52.8 hrs,Line
QLD,Powerlink,2023-07-10 08:00:00,2023-07-21 15:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,271.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-19,156.0–3950.4 hrs,Transformer
QLD,Powerlink,2023-07-21 15:01:00,2023-10-11 08:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,RESUBMIT,Commissioning,1960.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-19,156.0–3950.4 hrs,Transformer
TAS,TasNetworks,2023-09-27 07:00:00,2023-09-27 16:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-06-13,8.5–10.0 hrs,Line
VIC,AusNet,2023-09-14 06:00:00,2023-09-14 17:00:00,Kiamal SF-Red Cliffs 220kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-13,10.0–11.0 hrs,Line
VIC,AusNet,2023-09-13 06:00:00,2023-09-13 17:00:00,Kiamal SF-Red Cliffs 220kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-13,10.0–11.0 hrs,Line
VIC,AusNet,2023-09-12 06:00:00,2023-09-12 17:00:00,Kiamal SF-Red Cliffs 220kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-13,10.0–11.0 hrs,Line
VIC,AusNet,2023-06-17 09:30:00,2023-06-17 14:00:00,Rowville - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,4.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-13,0.2–8.5 hrs,Line
VIC,AusNet,2023-06-13 07:00:00,2023-06-13 17:30:00,Keilor - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,In Progress,PTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-06-13,10.0–11.0 hrs,Line
QLD,Powerlink,2023-05-09 07:00:00,2023-06-16 17:00:00,Nebo - Strathmore (878) 275 kV Line,0.0,0.0,0,0,1,1,0,In Progress,PTP,Commissioning,921.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-06-13,156.0–3950.4 hrs,Line
VIC,AusNet,2023-08-25 06:00:00,2023-08-25 17:00:00,Kiamal SF-Red Cliffs 220kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-13,10.0–11.0 hrs,Line
VIC,AusNet,2023-08-24 06:00:00,2023-08-24 17:00:00,Kiamal SF-Red Cliffs 220kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-13,10.0–11.0 hrs,Line
VIC,AusNet,2023-08-17 07:00:00,2023-08-17 17:00:00,Moorabool - Haunted Gully 500 kV line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-06-13,8.5–10.0 hrs,Line
VIC,TOA,2023-08-11 06:00:00,2023-08-11 18:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-13,11.0–12.0 hrs,Line
VIC,TOA,2023-08-10 06:00:00,2023-08-10 18:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-13,11.0–12.0 hrs,Line
VIC,TOA,2023-08-09 06:00:00,2023-08-09 18:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-06-13,11.0–12.0 hrs,Line
VIC,AusNet,2024-05-24 06:00:00,2024-05-24 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-06-13,11.0–12.0 hrs,Line
VIC,AusNet,2024-06-22 06:00:00,2024-06-22 18:00:00,Moorabool - Mortlake 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-06-13,11.0–12.0 hrs,Line
VIC,AusNet,2024-06-21 06:00:00,2024-06-21 18:00:00,Moorabool - Mortlake 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-06-13,11.0–12.0 hrs,Line
VIC,AusNet,2024-06-20 06:00:00,2024-06-20 18:00:00,Moorabool - Mortlake 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-06-13,11.0–12.0 hrs,Line
