Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
SA,ElectraNet,2023-05-29 08:30:00,2023-06-19 17:30:00,Cherry Gardens - Tailem Bend 275 kV Line,16.0,24.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-03-27,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-05-31 08:30:00,2023-05-31 16:20:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,513.6,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,156.0–3950.4 hrs,Line
SA,ElectraNet,2023-06-01 08:00:00,2023-06-05 08:00:00,Heywood - South East No.1 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,7.8,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,0.2–8.5 hrs,Line
QLD,Powerlink,2023-05-04 07:00:00,2023-05-04 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-03-27,8.5–10.0 hrs,Line
VIC,AusNet,2023-05-05 07:00:00,2023-05-05 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,8.5–10.0 hrs,Line
VIC,AusNet,2023-05-04 07:00:00,2023-05-04 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-04-20 09:00:00,2023-04-20 16:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,9.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,8.5–10.0 hrs,Line
QLD,Powerlink,2023-06-02 16:01:00,2023-06-09 07:59:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,0.2–8.5 hrs,Transformer
QLD,Powerlink,2023-03-29 07:00:00,2023-03-29 17:00:00,Strathmore - Ross (8857) 275 kV Line,2.0,2.0,0,0,1,0,0,Planned,MTLTP,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,8.5–10.0 hrs,Line
VIC,AusNet,2023-04-03 07:00:00,2023-04-03 13:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,8.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-27,0.2–8.5 hrs,Line
QLD,Powerlink,2023-04-04 07:00:00,2023-04-05 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,6.0,8.0,0,0,1,0,0,Planned,MTLTP,Commissioning,6.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,0.2–8.5 hrs,Line
VIC,AusNet,2023-04-05 07:00:00,2023-04-05 17:00:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,33.6,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-27,12.0–52.8 hrs,Line
QLD,Powerlink,2023-04-17 08:30:00,2023-04-17 10:30:00,Strathmore - Ross (8858) 275 kV Line,1.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,8.5–10.0 hrs,Line
VIC,AusNet,2023-04-18 06:30:00,2023-04-18 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,2.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-27,0.2–8.5 hrs,Line
SA,ElectraNet,2023-04-18 11:00:00,2023-04-18 14:00:00,Cherry Gardens - Tailem Bend 275 kV Line,1.0,0.0,1,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-03-27,10.0–11.0 hrs,Line
VIC,AusNet,2023-04-19 06:30:00,2023-04-19 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,3.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-27,0.2–8.5 hrs,Line
VIC,AusNet,2023-04-20 06:30:00,2023-04-20 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-27,10.0–11.0 hrs,Line
VIC,AusNet,2023-04-21 06:30:00,2023-04-21 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,7.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-27,0.2–8.5 hrs,Line
QLD,Powerlink,2023-05-03 07:00:00,2023-05-03 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-03-27,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-21 07:00:00,2023-04-21 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,10.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-03-27,10.0–11.0 hrs,Line
VIC,AusNet,2023-04-27 06:00:00,2023-04-27 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-27 07:00:00,2023-04-27 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,12.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-03-27,12.0–52.8 hrs,Line
VIC,AusNet,2023-04-28 06:00:00,2023-04-28 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-28 07:00:00,2023-04-28 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,12.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-03-27,12.0–52.8 hrs,Line
VIC,AusNet,2023-04-29 06:00:00,2023-04-29 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,8.5–10.0 hrs,Line
VIC,AusNet,2023-04-30 07:00:00,2023-04-30 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,12.0–52.8 hrs,Line
QLD,Powerlink,2023-05-02 07:00:00,2023-05-02 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-03-27,8.5–10.0 hrs,Line
VIC,AusNet,2023-05-03 07:00:00,2023-05-03 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-06-02 15:00:00,2023-06-02 16:00:00,Gordon - Chapel St No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,7.8,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,0.2–8.5 hrs,Line
QLD,Powerlink,2025-04-23 08:00:00,2025-09-05 17:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,393.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,156.0–3950.4 hrs,Transformer
SA,ElectraNet,2023-06-05 08:00:00,2023-06-07 13:30:00,Heywood - South East No.1 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,160.8,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,156.0–3950.4 hrs,Line
VIC,AusNet,2023-12-31 06:00:00,2023-12-31 16:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,10.0–11.0 hrs,Line
QLD,Powerlink,2023-09-06 08:00:00,2023-09-07 16:00:00,Nebo - Strathmore (822) 275 kV Line,2.0,6.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,897.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,156.0–3950.4 hrs,Line
QLD,Powerlink,2023-09-13 11:05:00,2023-09-13 14:30:00,Ross No.4 288/138/19 kV Transformer,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,31.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,12.0–52.8 hrs,Transformer
TAS,TasNetworks,2023-09-27 07:00:00,2023-09-27 16:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,3.4,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,0.2–8.5 hrs,Line
QLD,Powerlink,2023-09-27 08:01:00,2023-12-15 16:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,8.5–10.0 hrs,Transformer
TAS,TasNetworks,2023-10-02 07:00:00,2023-10-02 15:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,1903.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,156.0–3950.4 hrs,Line
TAS,TasNetworks,2023-10-11 07:00:00,2023-10-11 15:20:00,George Town - George Town Converter Station 220 kV Line,3.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,8.0,Tasmania will be separated from the NEM,2023-03-27,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-10-11 14:00:00,2023-10-11 15:30:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,8.3,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,0.2–8.5 hrs,Line
VIC,AusNet,2023-10-23 06:00:00,2023-10-23 15:00:00,Red Cliffs-Wemen 220 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-03-27,0.2–8.5 hrs,Line
QLD,Powerlink,2023-11-16 11:00:00,2023-11-16 12:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,8.5–10.0 hrs,Line
QLD,Powerlink,2023-12-08 08:00:00,2023-12-08 16:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,0.2–8.5 hrs,Line
QLD,Powerlink,2023-12-15 16:01:00,2024-02-09 16:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,0.2–8.5 hrs,Transformer
QLD,Powerlink,2024-02-08 08:00:00,2024-02-09 16:00:00,Strathmore - Ross (8858) 275 kV Line,5.0,8.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,8.5–10.0 hrs,Line
QLD,Powerlink,2024-03-18 09:00:00,2024-03-20 17:00:00,Nebo - Strathmore (8845) 275 kV Line,3.0,5.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,31.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,12.0–52.8 hrs,Line
QLD,Powerlink,2024-04-22 08:00:00,2024-07-04 17:00:00,Ross No.2 288/138/19 kV Transformer,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,55.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,52.8–129.6 hrs,Transformer
QLD,Powerlink,2024-07-03 08:00:00,2024-07-16 17:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,1761.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,156.0–3950.4 hrs,Line
QLD,Powerlink,2024-10-09 07:00:00,2024-10-21 17:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,321.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,156.0–3950.4 hrs,Line
QLD,Powerlink,2025-04-23 08:00:00,2025-05-09 17:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,297.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,156.0–3950.4 hrs,Line
QLD,Powerlink,2025-04-23 08:00:00,2025-09-15 17:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,3249.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,156.0–3950.4 hrs,Transformer
QLD,Powerlink,2025-09-02 08:00:00,2025-09-15 17:00:00,Strathmore - Ross (8858) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,3489.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,156.0–3950.4 hrs,Line
QLD,Powerlink,2023-06-09 08:00:00,2023-06-09 16:00:00,Strathmore - Ross (8858) 275 kV Line,3.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,52.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,12.0–52.8 hrs,Line
QLD,Powerlink,2023-09-04 07:00:00,2023-10-11 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,0.2–8.5 hrs,Line
VIC,AusNet,2023-12-19 05:30:00,2023-12-19 16:00:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1344.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-03-27,156.0–3950.4 hrs,Line
VIC,AusNet,2023-07-19 06:30:00,2023-07-19 17:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,0.2–8.5 hrs,Line
QLD,Powerlink,2023-06-09 08:00:00,2023-06-20 16:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,0.2–8.5 hrs,Transformer
VIC,AusNet,2023-06-12 06:00:00,2023-06-12 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,271.2,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,156.0–3950.4 hrs,Line
QLD,Powerlink,2023-07-03 16:01:00,2023-09-27 08:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,12.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,11.0–12.0 hrs,Transformer
TAS,TasNetworks,2023-07-04 15:00:00,2023-07-04 16:00:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,2056.8,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,156.0–3950.4 hrs,Line
VIC,AusNet,2023-06-20 06:00:00,2023-06-20 18:00:00,Jindera - Wodonga (060) 330 kV Line,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-03-27,12.0–52.8 hrs,Line
VIC,AusNet,2023-08-01 07:00:00,2023-08-01 17:00:00,Crowland - Bulgana 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,441.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-03-27,156.0–3950.4 hrs,Line
SA,ElectraNet,2023-07-19 09:00:00,2023-07-21 16:30:00,Tailem Bend - Tungkillo 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,10.5,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-03-27,10.0–11.0 hrs,Line
QLD,Powerlink,2023-08-31 08:00:00,2023-08-31 09:00:00,Bouldercombe - Broadsound (820) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-08-29 15:00:00,2023-08-29 16:30:00,Gordon - Chapel St No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,10.0–11.0 hrs,Line
VIC,AusNet,2023-08-08 06:30:00,2023-08-08 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,8.5–10.0 hrs,Line
QLD,Powerlink,2023-07-31 07:00:00,2023-08-18 16:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,5.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-27,0.2–8.5 hrs,Line
SA,ElectraNet,2023-07-30 05:30:00,2023-07-30 11:00:00,Tailem Bend - Tungkillo 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,48.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-03-27,12.0–52.8 hrs,Line
SA,ElectraNet,2023-07-21 16:30:00,2023-07-23 16:30:00,Tailem Bend - Tungkillo 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-03-27,10.0–11.0 hrs,Line
VIC,AusNet,2023-07-20 06:30:00,2023-07-20 17:00:00,Heywood - South East No.2 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,55.2,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,52.8–129.6 hrs,Line
QLD,Powerlink,2023-04-27 08:30:00,2023-04-27 10:30:00,Strathmore - Ross (8858) 275 kV Line,1.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,2.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-06,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-03-09 08:00:00,2023-03-09 16:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-06,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-03-07 08:00:00,2023-03-07 16:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-06,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-03-08 08:00:00,2023-03-08 16:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-06,0.2–8.5 hrs,Line
VIC,AusNet,2023-03-17 06:00:00,2023-03-17 12:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,6.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-06,0.2–8.5 hrs,Line
VIC,AusNet,2023-03-18 04:00:00,2023-03-18 06:00:00,Red Cliffs-Wemen 220 kV Line,1.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-03-06,0.2–8.5 hrs,Line
VIC,AusNet,2023-03-19 07:00:00,2023-03-19 08:00:00,Kiamal SF-Red Cliffs 220 kV LINE,1.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,1.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-03-06,0.2–8.5 hrs,Line
QLD,Powerlink,2023-03-20 08:00:00,2023-03-24 16:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,103.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-06,52.8–129.6 hrs,Line
NSW,Transgrid,2023-03-21 05:00:00,2023-03-21 17:00:00,Armidale - Tamworth (86) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-03-06,11.0–12.0 hrs,Line
NSW,Transgrid,2023-03-22 05:00:00,2023-03-22 17:00:00,Armidale - Tamworth (86) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-03-06,11.0–12.0 hrs,Line
NSW,Transgrid,2023-03-23 05:00:00,2023-03-23 17:00:00,Armidale - Tamworth (86) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-03-06,11.0–12.0 hrs,Line
VIC,AusNet,2023-03-24 05:00:00,2023-03-24 17:00:00,Keilor - South Morang 500 kV Line,6.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-06,11.0–12.0 hrs,Line
NSW,Transgrid,2023-03-24 05:00:00,2023-03-24 17:00:00,Armidale - Tamworth (86) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-03-06,11.0–12.0 hrs,Line
VIC,AusNet,2023-03-25 05:00:00,2023-03-25 17:00:00,Keilor - South Morang 500 kV Line,6.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-06,11.0–12.0 hrs,Line
NSW,Transgrid,2023-03-25 05:00:00,2023-03-25 17:00:00,Armidale - Tamworth (86) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-03-06,11.0–12.0 hrs,Line
NSW,Transgrid,2023-03-26 05:00:00,2023-03-26 17:00:00,Armidale - Tamworth (86) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-03-06,11.0–12.0 hrs,Line
QLD,Powerlink,2023-03-29 07:00:00,2023-03-29 15:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,MTLTP,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-06,0.2–8.5 hrs,Transformer
QLD,Powerlink,2023-03-30 07:00:00,2023-03-30 15:00:00,Ross No.4 288/138/19 kV Transformer,2.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-06,0.2–8.5 hrs,Transformer
QLD,Powerlink,2023-04-03 08:00:00,2023-04-03 16:00:00,Nebo - Broadsound (8846) 275 kV Line,1.0,0.0,0,0,1,1,0,Planned,MTLTP,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-06,0.2–8.5 hrs,Line
QLD,Powerlink,2023-04-04 07:00:00,2023-04-05 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,6.0,0.0,0,0,1,0,0,Planned,MTLTP,Commissioning,33.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-06,12.0–52.8 hrs,Line
SA,ElectraNet,2023-04-18 10:00:00,2023-04-18 13:00:00,Cherry Gardens - Tailem Bend 275 kV Line,1.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,3.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-03-06,0.2–8.5 hrs,Line
SA,ElectraNet,2023-05-29 08:30:00,2023-06-19 17:30:00,Cherry Gardens - Tailem Bend 275 kV Line,16.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,513.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-03-06,156.0–3950.4 hrs,Line
QLD,Powerlink,2023-06-09 08:00:00,2023-06-09 16:00:00,Strathmore - Ross (8858) 275 kV Line,3.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-03-06,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-07-10 15:00:00,2023-07-10 16:00:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,1.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-06,0.2–8.5 hrs,Line
VIC,AusNet,2023-04-05 07:00:00,2023-04-05 17:00:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-04,8.5–10.0 hrs,Line
VIC,AusNet,2023-04-18 06:30:00,2023-04-18 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-04,10.0–11.0 hrs,Line
VIC,AusNet,2023-04-19 06:30:00,2023-04-19 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-04,10.0–11.0 hrs,Line
VIC,AusNet,2023-04-21 06:30:00,2023-04-21 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-04,10.0–11.0 hrs,Line
SA,ElectraNet,2023-03-01 10:00:00,2023-03-01 13:00:00,Cherry Gardens - Tailem Bend 275 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,3.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-02-27,0.2–8.5 hrs,Line
VIC,AusNet,2023-03-18 05:00:00,2023-03-21 17:00:00,Keilor - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,84.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-27,52.8–129.6 hrs,Line
VIC,AusNet,2023-03-22 05:00:00,2023-03-22 17:00:00,Keilor - South Morang 500 kV Line,6.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-27,11.0–12.0 hrs,Line
VIC,AusNet,2023-03-23 05:00:00,2023-03-23 17:00:00,Keilor - South Morang 500 kV Line,6.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-27,11.0–12.0 hrs,Line
TAS,TasNetworks,2023-05-03 15:00:00,2023-05-03 16:00:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,1.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-20,0.2–8.5 hrs,Line
QLD,Powerlink,2023-02-21 08:00:00,2023-02-21 17:00:00,Nebo - Strathmore (8845) 275 kV Line,2.0,0.0,0,0,1,1,0,Planned,STLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes. A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-20,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-03-02 14:00:00,2023-03-02 15:00:00,Gordon - Chapel St No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,MTLTP,Commissioning,1.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-20,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-03-07 09:00:00,2023-03-07 14:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Maintenance,5.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-20,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-03-08 07:00:00,2023-03-08 15:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Maintenance,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-20,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-03-09 07:00:00,2023-03-09 14:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,7.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-20,0.2–8.5 hrs,Line
QLD,Powerlink,2023-03-28 07:00:00,2023-03-28 15:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,8.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes. A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-20,0.2–8.5 hrs,Transformer
VIC,AusNet,2023-04-18 06:30:00,2023-04-18 17:00:00,Keilor Ð Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW A credible contingency event during this planned outage could:  ¥ Cause a large reduction in generation in Victoria ¥ Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-20,10.0–11.0 hrs,Line
VIC,AusNet,2023-04-19 06:30:00,2023-04-19 17:00:00,Keilor Ð Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW A credible contingency event during this planned outage could:  ¥ Cause a large reduction in generation in Victoria ¥ Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-20,10.0–11.0 hrs,Line
