Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
VIC,AusNet,2023-04-20 06:30:00,2023-04-20 17:00:00,Keilor Ð Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW A credible contingency event during this planned outage could:  ¥ Cause a large reduction in generation in Victoria ¥ Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-20,10.0–11.0 hrs,Line
VIC,AusNet,2023-04-21 06:30:00,2023-04-21 17:00:00,Keilor Ð Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW A credible contingency event during this planned outage could:  ¥ Cause a large reduction in generation in Victoria ¥ Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-20,10.0–11.0 hrs,Line
VIC,AusNet,2023-05-24 06:30:00,2023-05-24 17:00:00,Keilor Ð Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW A credible contingency event during this planned outage could:  ¥ Cause a large reduction in generation in Victoria ¥ Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-20,10.0–11.0 hrs,Line
VIC,AusNet,2023-12-19 05:30:00,2023-12-19 16:00:00,MooraboolÐSydenham No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-02-20,10.0–11.0 hrs,Line
VIC,AusNet,2023-05-25 06:30:00,2023-05-25 17:00:00,Keilor Ð Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW A credible contingency event during this planned outage could:  ¥ Cause a large reduction in generation in Victoria ¥ Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-02-20,10.0–11.0 hrs,Line
TAS,TasNetworks,2023-06-21 15:00:00,2023-06-21 16:30:00,Gordon - Chapel St No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,1.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-20,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-07-04 15:00:00,2023-07-04 16:30:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,1.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-20,0.2–8.5 hrs,Line
QLD,Powerlink,2023-03-06 07:00:00,2023-03-06 17:00:00,Strathmore No.1 275/132 kV Transformer,2.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-13,8.5–10.0 hrs,Transformer
QLD,Powerlink,2023-03-06 17:01:00,2023-04-20 17:00:00,Strathmore No.1 275/132 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,RESUBMIT,Commissioning,1080.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-13,156.0–3950.4 hrs,Transformer
VIC,AusNet,2023-03-18 12:00:00,2023-03-18 16:30:00,Red Cliffs-Wemen 220 kV Line,1.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,4.5,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-02-13,0.2–8.5 hrs,Line
QLD,Powerlink,2023-03-28 07:00:00,2023-03-31 16:00:00,Ross No.3 288/138/19 kV Transformer,8.0,16.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,81.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-13,52.8–129.6 hrs,Transformer
QLD,Powerlink,2023-04-06 08:00:00,2023-04-06 16:00:00,Nebo - Broadsound (8846) 275 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-13,0.2–8.5 hrs,Line
QLD,Powerlink,2023-03-28 07:00:00,2023-03-28 15:00:00,Ross No.4 288/138/19 kV Transformer,2.0,2.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-13,0.2–8.5 hrs,Transformer
QLD,Powerlink,2023-04-24 07:00:00,2023-04-24 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-02-06,8.5–10.0 hrs,Line
VIC,AusNet,2023-05-09 06:00:00,2023-05-09 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-02-06,12.0–52.8 hrs,Line
VIC,AusNet,2023-04-17 07:00:00,2023-04-17 17:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-02-06,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-02-08 07:00:00,2023-02-08 14:30:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,7.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-06,0.2–8.5 hrs,Line
QLD,Powerlink,2023-02-08 07:00:00,2023-02-08 17:00:00,Nebo - Strathmore (822) 275 kV Line,3.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,10.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-06,8.5–10.0 hrs,Line
QLD,Powerlink,2023-02-10 08:00:00,2023-02-10 16:00:00,Broadsound - Nebo (834) 275 kV Line,2.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-06,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-03-07 07:00:00,2023-03-07 14:30:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,7.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-02-06,0.2–8.5 hrs,Line
VIC,AusNet,2023-04-12 06:30:00,2023-04-12 17:00:00,Heywood - South East No.2 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-02-06,10.0–11.0 hrs,Line
QLD,Powerlink,2023-03-27 07:00:00,2023-03-27 17:00:00,Strathmore - Ross (8857) 275 kV Line,2.0,2.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-02-06,8.5–10.0 hrs,Line
QLD,Powerlink,2023-07-31 08:00:00,2023-08-18 16:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,439.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-02-06,156.0–3950.4 hrs,Line
QLD,Powerlink,2023-09-18 08:01:00,2023-12-15 16:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,2119.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-06,156.0–3950.4 hrs,Transformer
QLD,Powerlink,2023-06-20 16:01:00,2023-09-18 08:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,2152.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-06,156.0–3950.4 hrs,Transformer
QLD,Powerlink,2023-05-26 16:01:00,2023-06-09 07:59:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,328.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-02-06,156.0–3950.4 hrs,Transformer
VIC,AusNet,2023-05-17 07:00:00,2023-05-17 17:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-02-06,8.5–10.0 hrs,Line
VIC,AusNet,2023-05-18 07:00:00,2023-05-18 17:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-02-06,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-19 07:00:00,2023-04-19 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-01-30,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-22 07:00:00,2023-04-22 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-01-30,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-23 07:00:00,2023-04-23 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-01-30,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-18 07:00:00,2023-04-18 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-01-30,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-17 07:00:00,2023-04-17 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-01-30,8.5–10.0 hrs,Line
QLD,Powerlink,2023-03-28 07:00:00,2023-03-28 17:00:00,Strathmore - Ross (8857) 275 kV Line,2.0,2.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-01-30,8.5–10.0 hrs,Line
VIC,AusNet,2023-05-24 06:30:00,2023-05-24 17:00:00,Keilor ? Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-01-30,10.0–11.0 hrs,Line
VIC,AusNet,2023-05-25 06:30:00,2023-05-25 17:00:00,Keilor ? Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-01-30,10.0–11.0 hrs,Line
VIC,AusNet,2023-06-06 06:00:00,2023-06-08 18:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,60.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2023-01-30,52.8–129.6 hrs,Line
VIC,AusNet,2023-01-30 06:30:00,2023-01-30 15:30:00,Rowville - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,9.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-01-23,8.5–10.0 hrs,Line
TAS,TasNetworks,2023-01-24 07:00:00,2023-01-24 14:30:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,7.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-01-16,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-03-30 14:00:00,2023-03-30 15:00:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,1.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-12-19,0.2–8.5 hrs,Line
TAS,TasNetworks,2023-05-30 15:00:00,2023-05-30 16:30:00,Gordon - Chapel St No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,1.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-12-19,0.2–8.5 hrs,Line
QLD,Powerlink,2023-04-16 08:30:00,2023-04-21 16:00:00,Ross No.2 288/138/19 kV Transformer,4.0,7.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,127.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-12-12,52.8–129.6 hrs,Transformer
VIC,AusNet,2022-12-12 07:05:00,2022-12-12 18:00:00,Moorabool–Sydenham No.2 500 kV Line,7.0,0.0,0,0,0,0,1,In Progress,PTP,Maintenance,10.9,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-12-12,10.0–11.0 hrs,Line
VIC,AusNet,2022-12-16 05:30:00,2022-12-16 15:00:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-12-12,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-25 07:00:00,2023-04-25 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-11-21,8.5–10.0 hrs,Line
VIC,AusNet,2023-05-15 06:00:00,2023-05-15 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-16 06:00:00,2023-05-16 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
QLD,Powerlink,2022-11-21 07:00:00,2022-11-21 17:00:00,Haughton River - Strathmore (879) 275 kV Line,2.0,2.0,0,0,1,1,0,In Progress,PTP,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2022-11-21,8.5–10.0 hrs,Line
SA,ElectraNet,2022-11-19 18:04:00,2022-11-23 17:00:00,Tailem Bend - South East  No.2 275 kV Line,0.0,0.0,0,0,1,1,1,In Progress,PTP,Commissioning,96.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-11-21,52.8–129.6 hrs,Line
QLD,Powerlink,2022-11-25 08:00:00,2022-11-25 16:00:00,Strathmore - Ross (8857) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,8.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2022-11-21,0.2–8.5 hrs,Line
VIC,AusNet,2022-12-02 05:30:00,2022-12-02 17:00:00,Rowville - South Morang 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-11-21,11.0–12.0 hrs,Line
VIC,AusNet,2022-12-07 06:00:00,2022-12-07 17:00:00,MooraboolSydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-21,10.0–11.0 hrs,Line
VIC,AusNet,2022-12-08 06:00:00,2022-12-08 17:00:00,MooraboolSydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-21,10.0–11.0 hrs,Line
VIC,AusNet,2022-12-09 06:00:00,2022-12-09 17:00:00,MooraboolSydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-21,10.0–11.0 hrs,Line
VIC,AusNet,2022-12-10 05:30:00,2022-12-10 12:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,7.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-11-21,0.2–8.5 hrs,Line
QLD,Powerlink,2023-01-31 07:00:00,2023-01-31 17:00:00,!!! New HIO Equipment Detected !!!,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  Check and Update Mapping Table (NOSEquipment Tab).,2022-11-21,8.5–10.0 hrs,
VIC,AusNet,2023-05-17 06:00:00,2023-05-17 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-19 06:00:00,2023-05-19 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-18 06:00:00,2023-05-18 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-06-20 06:00:00,2023-06-24 18:30:00,Heywood - South East No.1 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,108.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,52.8–129.6 hrs,Line
VIC,AusNet,2023-05-28 06:00:00,2023-05-28 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-25 06:00:00,2023-05-25 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-26 06:00:00,2023-05-26 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-27 06:00:00,2023-05-27 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-24 06:00:00,2023-05-24 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-29 06:00:00,2023-05-29 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2023-05-30 06:00:00,2023-05-30 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-21,12.0–52.8 hrs,Line
VIC,AusNet,2022-11-12 04:01:00,2022-11-14 17:00:00,Heywood - South East No.2 275 kV Line,0.0,0.0,0,0,0,0,1,In Progress,PTP,Maintenance,60.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-14,52.8–129.6 hrs,Line
VIC,AusNet,2022-11-22 21:00:00,2022-11-22 22:59:00,Horsham - MurraWarra 220 kV Line,1.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,2.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-11-14,0.2–8.5 hrs,Line
QLD,Powerlink,2023-02-20 17:01:00,2023-03-21 17:00:00,Strathmore No.1 275/132 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,696.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-11-14,156.0–3950.4 hrs,Transformer
VIC,AusNet,2022-11-23 21:00:00,2022-11-23 22:59:00,Bulgana - Horsham 220 kV Line,1.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,2.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-11-14,0.2–8.5 hrs,Line
VIC,AusNet,2022-11-17 05:00:00,2022-11-17 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-14,11.0–12.0 hrs,Line
NSW,Transgrid,2022-11-17 05:00:00,2022-11-17 19:00:00,Buronga-Balranald (X3) 220kV line,6.0,6.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,14.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-11-14,12.0–52.8 hrs,Line
VIC,AusNet,2022-11-16 05:00:00,2022-11-16 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-14,11.0–12.0 hrs,Line
QLD,Powerlink,2022-11-13 08:30:00,2022-11-15 16:00:00,Nebo - Broadsound (8847) 275 kV Line,4.0,8.0,0,0,1,1,0,In Progress,PTP,Maintenance,55.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-11-14,52.8–129.6 hrs,Line
SA,ElectraNet,2022-11-12 04:05:00,2022-11-14 06:00:00,Heywood - South East No.2 275 kV Line,3.0,0.0,0,0,0,0,1,In Progress,PTR,Maintenance,50.4,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-14,12.0–52.8 hrs,Line
VIC,AusNet,2022-12-12 06:00:00,2022-12-16 16:00:00,MooraboolSydenham No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,105.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-07,52.8–129.6 hrs,Line
QLD,Powerlink,2022-11-10 07:30:00,2022-11-10 16:30:00,Ross No.4 288/138/19 kV Transformer,2.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-11-07,8.5–10.0 hrs,Transformer
VIC,AusNet,2022-12-09 06:00:00,2022-12-09 16:00:00,MooraboolSydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-07,8.5–10.0 hrs,Line
VIC,AusNet,2022-12-08 06:00:00,2022-12-08 16:00:00,MooraboolSydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-07,8.5–10.0 hrs,Line
QLD,Powerlink,2022-11-07 14:30:00,2022-11-11 14:00:00,Nebo - Strathmore (8845) 275 kV Line,8.0,12.0,0,0,1,1,0,Planned,PDLTP,Commissioning,96.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-11-07,52.8–129.6 hrs,Line
NSW,Transgrid,2022-11-10 05:00:00,2022-11-10 17:00:00,Buronga-Balranald (X3) 220kV line,6.0,6.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-11-07,11.0–12.0 hrs,Line
VIC,AusNet,2022-11-11 05:00:00,2022-11-11 15:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-07,8.5–10.0 hrs,Line
VIC,AusNet,2022-11-12 05:00:00,2022-11-12 15:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,RESUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-07,8.5–10.0 hrs,Line
QLD,Powerlink,2022-11-12 08:30:00,2022-11-12 14:30:00,Haughton River - Ross (8911) 275 kV Line,0.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,6.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2022-11-07,0.2–8.5 hrs,Line
VIC,AusNet,2022-11-13 05:00:00,2022-11-13 15:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,RESUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-11-07,8.5–10.0 hrs,Line
VIC,AusNet,2022-12-06 06:00:00,2022-12-09 15:30:00,MooraboolSydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,81.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-07,52.8–129.6 hrs,Line
VIC,AusNet,2022-12-06 06:00:00,2022-12-06 16:00:00,MooraboolSydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-07,8.5–10.0 hrs,Line
VIC,AusNet,2022-12-07 06:00:00,2022-12-07 16:00:00,MooraboolSydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-11-07,8.5–10.0 hrs,Line
SA,ElectraNet,2023-06-05 08:30:00,2023-06-28 17:30:00,Cherry Gardens - Tailem Bend 275 kV Line,16.0,24.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,561.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-11-07,156.0–3950.4 hrs,Line
VIC,AusNet,2022-12-09 06:00:00,2022-12-09 16:00:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-10-31,8.5–10.0 hrs,Line
QLD,Powerlink,2023-04-05 08:00:00,2023-04-19 17:00:00,Strathmore - Ross (8857) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,345.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2022-10-31,156.0–3950.4 hrs,Line
QLD,Powerlink,2022-10-31 14:00:00,2022-11-04 12:00:00,Nebo - Strathmore (8845) 275 kV Line,8.0,12.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,93.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-10-31,52.8–129.6 hrs,Line
VIC,AusNet,2022-12-12 06:00:00,2022-12-16 16:00:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,105.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-10-31,52.8–129.6 hrs,Line
VIC,AusNet,2022-11-03 07:00:00,2022-11-03 07:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,0.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-10-31,0.2–8.5 hrs,Line
VIC,AusNet,2022-12-08 06:00:00,2022-12-08 16:00:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-10-31,8.5–10.0 hrs,Line
VIC,AusNet,2022-12-07 06:00:00,2022-12-07 16:00:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-10-31,8.5–10.0 hrs,Line
VIC,AusNet,2022-11-04 05:30:00,2022-11-04 16:30:00,Keilor - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-10-31,10.0–11.0 hrs,Line
VIC,AusNet,2022-11-06 07:30:00,2022-11-06 17:30:00,Rowville - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-10-31,8.5–10.0 hrs,Line
QLD,Powerlink,2022-11-07 09:00:00,2022-11-11 14:00:00,Nebo - Strathmore (8845) 275 kV Line,8.0,12.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,100.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-10-31,52.8–129.6 hrs,Line
VIC,AusNet,2022-11-08 04:30:00,2022-11-10 17:00:00,Heywood - South East No.2 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,RESUBMIT,Maintenance,60.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-10-31,52.8–129.6 hrs,Line
NSW,Transgrid,2022-11-10 16:00:00,2022-11-10 17:00:00,Wagga - Darlington Point (63) 330 kV Line,4.0,4.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,1.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   •Between Victoria and New South Wales.  •Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2022-10-31,0.2–8.5 hrs,Line
QLD,Powerlink,2022-11-17 06:00:00,2022-11-17 18:00:00,!!! New HIO Equipment Detected !!!,2.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,12.0,Check and Update Mapping Table (NOSEquipment Tab).,2022-10-31,11.0–12.0 hrs,
VIC,AusNet,2022-12-06 06:00:00,2022-12-09 15:30:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,81.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-10-31,52.8–129.6 hrs,Line
VIC,AusNet,2022-12-06 06:00:00,2022-12-06 16:00:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2022-10-31,8.5–10.0 hrs,Line
SA,ElectraNet,2023-07-18 09:00:00,2023-07-20 16:30:00,Tailem Bend - Tungkillo 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,55.2,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-10-31,52.8–129.6 hrs,Line
SA,ElectraNet,2023-07-20 16:30:00,2023-07-22 16:30:00,Tailem Bend - Tungkillo 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,48.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-10-31,12.0–52.8 hrs,Line
