Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
VIC,AusNet,2022-11-02 06:30:00,2022-11-02 17:00:00,Rowville - South Morang 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-08-29,10.0–11.0 hrs,Line
VIC,AusNet,2022-09-14 06:30:00,2022-09-14 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-09-15 06:30:00,2022-09-15 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-09-16 06:30:00,2022-09-16 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-09-17 06:30:00,2022-09-17 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-09-18 06:30:00,2022-09-18 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-09-27 07:00:00,2022-09-27 16:30:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-08-22,8.5–10.0 hrs,Line
VIC,AusNet,2022-10-18 06:30:00,2022-10-18 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
TAS,TasNetworks,2022-08-23 08:00:00,2022-08-26 15:00:00,Gordon - Chapel St No.1 220 kV Line,48.0,48.0,1,0,0,1,0,Planned,STLTP,Commissioning,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-08-22,52.8–129.6 hrs,Line
VIC,AusNet,2022-08-24 05:30:00,2022-08-24 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,13.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,12.0–52.8 hrs,Bus
VIC,AusNet,2022-08-25 05:30:00,2022-08-25 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,13.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,12.0–52.8 hrs,Bus
SA,ElectraNet,2022-08-25 16:30:00,2022-08-27 16:30:00,Tailem Bend - Tungkillo 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,48.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-08-22,12.0–52.8 hrs,Line
VIC,AusNet,2022-08-26 05:30:00,2022-08-26 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,13.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,12.0–52.8 hrs,Bus
VIC,AusNet,2022-08-28 05:30:00,2022-08-28 17:00:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-29 05:30:00,2022-08-29 18:30:00,Heywood No.1 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,13.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,12.0–52.8 hrs,Bus
QLD,Powerlink,2022-08-31 09:00:00,2022-08-31 14:00:00,Nebo - Strathmore (8845) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,5.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-08-22,0.2–8.5 hrs,Line
SA,ElectraNet,2022-09-03 05:30:00,2022-09-03 11:00:00,Tailem Bend - Tungkillo 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,5.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-08-22,0.2–8.5 hrs,Line
VIC,AusNet,2022-10-19 06:30:00,2022-10-19 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-09-21 06:30:00,2022-09-21 17:00:00,Hazelwood - Cranbourne 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,10.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-08-22,10.0–11.0 hrs,Line
VIC,AusNet,2022-10-21 06:30:00,2022-10-21 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-10-22 06:30:00,2022-10-22 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-10-23 06:30:00,2022-10-23 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-10-24 06:30:00,2022-10-24 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
VIC,AusNet,2022-10-20 06:30:00,2022-10-20 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-22,11.0–12.0 hrs,Line
QLD,Powerlink,2022-09-13 07:00:00,2022-09-23 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,120.0,120.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,249.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-08-15,156.0–3950.4 hrs,Line
VIC,AusNet,2022-09-21 07:00:00,2022-09-21 16:30:00,Dederang - Wodonga 330 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.5,This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2022-08-15,8.5–10.0 hrs,Line
SA,ElectraNet,2022-09-02 05:30:00,2022-09-02 11:00:00,Tailem Bend - Tungkillo 275 kV Line,8.0,12.0,0,0,0,0,0,Planned,MTLTP,Maintenance,5.5,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-08-15,0.2–8.5 hrs,Line
QLD,Powerlink,2022-07-25 10:27:00,2022-08-22 12:30:00,Nebo - Strathmore (8845) 275 kV Line,0.0,0.0,0,0,1,1,0,In Progress,PTP,Commissioning,674.4,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-08-15,156.0–3950.4 hrs,Line
NSW,Transgrid,2022-08-15 06:21:00,2022-08-20 17:00:00,Armidale - Tamworth (85) 330 kV Line,8.0,9.0,0,0,1,1,1,In Progress,PTP,Commissioning,129.6,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-08-15,52.8–129.6 hrs,Line
VIC,AusNet,2022-08-17 07:30:00,2022-08-17 17:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-15,8.5–10.0 hrs,Bus
VIC,AusNet,2022-08-18 07:30:00,2022-08-18 17:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-15,8.5–10.0 hrs,Bus
VIC,AusNet,2022-08-20 06:00:00,2022-08-20 18:30:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.5,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2022-08-15,12.0–52.8 hrs,Line
VIC,AusNet,2022-08-21 06:00:00,2022-08-21 18:30:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.5,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2022-08-15,12.0–52.8 hrs,Line
SA,ElectraNet,2022-08-22 09:00:00,2022-08-24 16:30:00,Tailem Bend - Tungkillo 275 kV Line,8.0,16.0,0,0,0,0,0,Planned,MTLTP,Maintenance,55.2,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-08-15,52.8–129.6 hrs,Line
SA,ElectraNet,2022-08-24 16:30:00,2022-08-26 16:30:00,Tailem Bend - Tungkillo 275 kV Line,8.0,12.0,0,0,0,0,0,Planned,MTLTP,Maintenance,48.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-08-15,12.0–52.8 hrs,Line
NSW,Transgrid,2022-08-31 07:00:00,2022-08-31 17:00:00,Armidale - Tamworth (86) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-08-15,8.5–10.0 hrs,Line
NSW,Transgrid,2022-09-01 07:00:00,2022-09-01 17:00:00,Armidale - Tamworth (86) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-08-15,8.5–10.0 hrs,Line
VIC,AusNet,2022-09-15 07:00:00,2022-09-15 17:00:00,Keilor - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-08-01,8.5–10.0 hrs,Line
VIC,AusNet,2022-08-09 09:30:00,2022-08-09 13:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,4.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-08-01,0.2–8.5 hrs,Line
QLD,Powerlink,2022-08-31 08:30:00,2022-08-31 12:30:00,Ross No.4 288/138/19 kV Transformer,1.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,4.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-08-01,0.2–8.5 hrs,Transformer
VIC,AusNet,2022-08-12 06:30:00,2022-08-12 17:00:00,Rowville - South Morang 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-08-01,10.0–11.0 hrs,Line
NSW,Transgrid,2022-08-15 06:00:00,2022-08-20 17:00:00,Armidale - Tamworth (85) 330 kV Line,8.0,9.0,0,0,1,0,1,Planned,SUBMIT,Commissioning,132.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-08-01,129.6–156.0 hrs,Line
VIC,AusNet,2022-08-15 06:30:00,2022-08-15 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-16 06:30:00,2022-08-16 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-17 06:30:00,2022-08-17 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-18 06:30:00,2022-08-18 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-18 17:00:00,2022-08-24 07:30:00,Heywood 500 kV CB 213,48.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,134.4,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,129.6–156.0 hrs,Other
SA,ElectraNet,2022-08-22 08:30:00,2022-08-24 16:30:00,Tailem Bend - Tungkillo 275 kV Line,8.0,12.0,0,0,0,0,0,Planned,MTLTP,Maintenance,55.2,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-08-01,52.8–129.6 hrs,Line
VIC,AusNet,2022-08-24 06:30:00,2022-08-24 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-25 06:30:00,2022-08-25 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-26 06:30:00,2022-08-26 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-27 06:30:00,2022-08-27 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-29 06:30:00,2022-08-29 18:30:00,Heywood No.1 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-30 06:30:00,2022-08-30 18:30:00,Heywood No.1 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-08-01,11.0–12.0 hrs,Bus
VIC,AusNet,2022-09-20 08:00:00,2022-09-20 16:00:00,Rowville - South Morang 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-07-25,0.2–8.5 hrs,Line
NSW,Transgrid,2022-07-25 04:56:00,2022-07-29 17:00:00,Buronga-Balranald (X3) 220kV line,24.0,24.0,0,0,1,1,1,In Progress,PTP,Maintenance,108.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-07-25,52.8–129.6 hrs,Line
VIC,AusNet,2022-08-02 12:00:00,2022-08-02 17:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,5.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,0.2–8.5 hrs,Line
VIC,AusNet,2022-07-25 10:00:00,2022-07-25 18:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,In Progress,PTP,Maintenance,8.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,0.2–8.5 hrs,Line
VIC,AusNet,2022-07-26 06:30:00,2022-07-26 18:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,11.0–12.0 hrs,Line
VIC,AusNet,2022-07-27 06:30:00,2022-07-27 18:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,11.0–12.0 hrs,Line
VIC,AusNet,2022-07-28 06:30:00,2022-07-28 18:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,11.0–12.0 hrs,Line
VIC,AusNet,2022-07-29 06:30:00,2022-07-29 18:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,11.0–12.0 hrs,Line
VIC,AusNet,2022-07-30 06:30:00,2022-07-30 14:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,8.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,0.2–8.5 hrs,Line
VIC,AusNet,2022-07-31 06:30:00,2022-07-31 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,11.0–12.0 hrs,Bus
VIC,AusNet,2022-08-03 07:00:00,2022-08-03 12:00:00,Heywood - South East No.2 275 kV Line,2.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,5.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,0.2–8.5 hrs,Line
SA,ElectraNet,2022-08-22 08:30:00,2022-09-05 17:30:00,Tailem Bend - Tungkillo 275 kV Line,8.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,345.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-07-25,156.0–3950.4 hrs,Line
VIC,AusNet,2022-10-17 06:30:00,2022-10-17 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-25,11.0–12.0 hrs,Line
SA,ElectraNet,2022-07-16 08:34:00,2022-07-19 17:30:00,Tailem Bend - South East  No.1 275 kV Line,72.0,72.0,0,0,1,0,1,In Progress,PTP,Commissioning,81.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-07-18,52.8–129.6 hrs,Line
QLD,Powerlink,2022-07-22 08:30:00,2022-07-22 14:00:00,Ross No.2 288/138/19 kV Transformer,1.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,5.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-07-18,0.2–8.5 hrs,Transformer
SA,ElectraNet,2022-07-23 15:30:00,2022-07-24 17:30:00,Tailem Bend - South East  No.1 275 kV Line,0.0,0.0,0,0,1,0,1,Planned,MTLTP,Commissioning,26.4,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-07-18,12.0–52.8 hrs,Line
QLD,Powerlink,2022-07-25 15:00:00,2022-08-22 17:00:00,Nebo - Strathmore (8845) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Commissioning,674.4,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-07-18,156.0–3950.4 hrs,Line
VIC,AusNet,2022-07-25 17:00:00,2022-07-30 07:00:00,Heywood 500 kV CB 213,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,110.4,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-18,52.8–129.6 hrs,Other
VIC,AusNet,2022-07-30 13:00:00,2022-08-25 17:00:00,Heywood 500 kV CB 213,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,628.8,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-18,156.0–3950.4 hrs,Other
SA,ElectraNet,2022-08-17 08:00:00,2022-08-21 17:30:00,Heywood - South East No.1 275 kV Line,120.0,120.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,105.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-07-18,52.8–129.6 hrs,Line
NSW,Transgrid,2022-10-25 06:00:00,2022-10-25 17:00:00,Wagga - Darlington Point (63) 330 kV Line,4.0,4.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,11.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-07-18,10.0–11.0 hrs,Line
NSW,Transgrid,2022-10-26 06:00:00,2022-10-26 17:00:00,Wagga - Darlington Point (63) 330 kV Line,4.0,4.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,11.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-07-18,10.0–11.0 hrs,Line
QLD,Powerlink,2022-10-17 07:00:00,2022-11-11 17:00:00,Nebo - Strathmore (8845) 275 kV Line,24.0,48.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,609.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-07-18,156.0–3950.4 hrs,Line
SA,ElectraNet,2022-08-01 08:00:00,2022-08-12 17:30:00,Heywood - South East No.1 275 kV Line,120.0,120.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,273.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-07-11,156.0–3950.4 hrs,Line
SA,ElectraNet,2022-08-15 08:00:00,2022-08-26 17:30:00,Tailem Bend - Tungkillo 275 kV Line,120.0,120.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,273.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-07-11,156.0–3950.4 hrs,Line
VIC,AusNet,2022-08-17 07:00:00,2022-08-17 17:00:00,Jindera - Wodonga (060) 330 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2022-07-11,8.5–10.0 hrs,Line
VIC,AusNet,2022-08-18 07:00:00,2022-08-18 17:00:00,Jindera - Wodonga (060) 330 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2022-07-11,8.5–10.0 hrs,Line
SA,ElectraNet,2022-08-22 08:30:00,2022-09-02 08:30:00,Tailem Bend - Tungkillo 275 kV Line,8.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,264.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-07-11,156.0–3950.4 hrs,Line
VIC,AusNet,2022-07-30 17:00:00,2022-08-25 17:00:00,Heywood 500 kV CB 213,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,624.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-07-11,156.0–3950.4 hrs,Other
SA,ElectraNet,2022-07-22 12:30:00,2022-07-24 17:30:00,Tailem Bend - South East  No.1 275 kV Line,159.0,159.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,52.8,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-07-11,12.0–52.8 hrs,Line
VIC,AusNet,2022-07-22 06:30:00,2022-07-22 17:00:00,Rowville - South Morang 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-07-11,10.0–11.0 hrs,Line
QLD,Powerlink,2022-07-07 08:46:00,2022-07-13 14:30:00,Ross No.2 288/138/19 kV Transformer,12.0,16.0,0,0,1,0,0,In Progress,PTP,Maintenance,148.8,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-07-11,129.6–156.0 hrs,Transformer
SA,ElectraNet,2022-07-11 10:00:00,2022-07-11 10:15:00,Tailem Bend - South East  No.1 275 kV Line,159.0,159.0,0,0,0,0,0,Planned,PDLTP,Commissioning,0.25,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-07-11,0.2–8.5 hrs,Line
VIC,AusNet,2022-07-14 07:00:00,2022-07-14 17:00:00,Rowville - South Morang 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-07-11,8.5–10.0 hrs,Line
SA,ElectraNet,2022-07-16 08:00:00,2022-07-19 17:30:00,Tailem Bend - South East  No.1 275 kV Line,72.0,72.0,0,0,1,0,1,Planned,MTLTP,Commissioning,81.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-07-11,52.8–129.6 hrs,Line
