Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
SA,ElectraNet,2022-06-17 08:00:00,2022-06-23 08:15:00,Heywood - South East No.1 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,144.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-16,129.6–156.0 hrs,Line
VIC,AusNet,2022-05-16 06:54:00,2022-05-16 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,In Progress,PTP,Maintenance,11.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-16,11.0–12.0 hrs,Bus
QLD,Powerlink,2022-05-09 07:16:00,2022-05-18 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,6.0,8.0,0,0,0,1,0,In Progress,PTP,Commissioning,225.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-16,156.0–3950.4 hrs,Line
VIC,AusNet,2022-05-17 06:30:00,2022-05-17 18:30:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,RESUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-16,11.0–12.0 hrs,Bus
TAS,TasNetworks,2022-05-17 07:30:00,2022-05-17 16:30:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,9.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-05-16,8.5–10.0 hrs,Line
VIC,AusNet,2022-05-18 06:30:00,2022-05-18 18:30:00,Heywood No.2 500 kV Bus,0.0,0.0,0,0,1,0,1,Planned,RESUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-16,11.0–12.0 hrs,Bus
QLD,Powerlink,2022-05-18 07:00:00,2022-05-18 17:00:00,Ross No.3 288/138/19 kV Transformer,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-16,8.5–10.0 hrs,Transformer
TAS,TasNetworks,2022-05-18 07:30:00,2022-05-18 16:30:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,9.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-05-16,8.5–10.0 hrs,Line
VIC,AusNet,2022-05-19 06:30:00,2022-05-19 18:30:00,Heywood No.2 500 kV Bus,0.0,0.0,0,0,1,0,1,Planned,RESUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-16,11.0–12.0 hrs,Bus
TAS,TasNetworks,2022-05-19 07:30:00,2022-05-19 16:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,8.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-05-16,0.2–8.5 hrs,Line
VIC,AusNet,2022-05-25 06:00:00,2022-05-25 18:00:00,Heywood No.2 500 kV Bus,0.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-16,11.0–12.0 hrs,Bus
VIC,AusNet,2022-05-27 06:00:00,2022-05-27 18:00:00,Heywood No.2 500 kV Bus,0.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-16,11.0–12.0 hrs,Bus
VIC,AusNet,2022-05-28 06:30:00,2022-05-28 18:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,11.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2022-05-16,11.0–12.0 hrs,Line
VIC,AusNet,2022-05-29 06:30:00,2022-05-29 18:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,11.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2022-05-16,11.0–12.0 hrs,Line
QLD,Powerlink,2023-08-21 07:00:00,2023-09-15 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,609.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-16,156.0–3950.4 hrs,Line
QLD,Powerlink,2023-10-30 07:00:00,2023-11-03 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,6.0,8.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,105.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-16,52.8–129.6 hrs,Line
VIC,AusNet,2022-06-09 06:30:00,2022-06-09 19:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,12.0–52.8 hrs,Line
VIC,AusNet,2022-06-10 06:30:00,2022-06-10 19:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,12.0–52.8 hrs,Line
VIC,AusNet,2022-05-15 06:30:00,2022-05-15 18:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2022-05-09,11.0–12.0 hrs,Line
QLD,Powerlink,2022-06-08 07:00:00,2022-06-08 17:00:00,Haughton River - Strathmore (879) 275 kV Line,2.0,2.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2022-05-09,8.5–10.0 hrs,Line
VIC,AusNet,2022-06-08 06:30:00,2022-06-08 19:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,12.0–52.8 hrs,Line
QLD,Powerlink,2022-05-09 07:16:00,2022-05-13 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,6.0,8.0,0,0,0,1,0,In Progress,PTP,Commissioning,105.6,<<UPDATED since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-09,52.8–129.6 hrs,Line
VIC,AusNet,2022-05-10 06:30:00,2022-05-10 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,RESUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,11.0–12.0 hrs,Line
VIC,AusNet,2022-05-11 06:30:00,2022-05-11 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,RESUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,11.0–12.0 hrs,Line
VIC,AusNet,2022-05-12 06:30:00,2022-05-12 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,RESUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,11.0–12.0 hrs,Line
QLD,Powerlink,2022-05-12 08:00:00,2022-05-12 15:00:00,Strathmore No.1 275/132 kV Transformer,2.0,0.0,0,0,1,0,0,Planned,MTLTP,Commissioning,7.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-09,0.2–8.5 hrs,Transformer
VIC,AusNet,2022-05-13 06:30:00,2022-05-13 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,RESUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,11.0–12.0 hrs,Line
VIC,AusNet,2022-05-14 06:30:00,2022-05-14 18:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2022-05-09,11.0–12.0 hrs,Line
VIC,AusNet,2022-05-16 06:00:00,2022-05-16 18:00:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,11.0–12.0 hrs,Bus
VIC,AusNet,2022-05-17 06:00:00,2022-05-17 18:00:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,11.0–12.0 hrs,Bus
VIC,AusNet,2022-05-18 06:00:00,2022-05-18 18:00:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,11.0–12.0 hrs,Bus
VIC,AusNet,2022-05-19 06:00:00,2022-05-19 18:00:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-05-09,11.0–12.0 hrs,Bus
SA,ElectraNet,2022-06-06 12:30:00,2022-06-08 17:30:00,Tailem Bend - South East  No.2 275 kV Line,159.0,159.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,52.8,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-05-09,12.0–52.8 hrs,Line
QLD,Powerlink,2022-08-29 07:00:00,2022-09-16 17:00:00,Nebo - Strathmore (878) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,441.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-09,156.0–3950.4 hrs,Line
QLD,Powerlink,2022-08-02 07:00:00,2022-08-22 17:00:00,Nebo - Strathmore (8845) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,489.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-09,156.0–3950.4 hrs,Line
QLD,Powerlink,2022-10-17 07:00:00,2022-11-03 17:00:00,Nebo - Strathmore (8845) 275 kV Line,24.0,48.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,417.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-09,156.0–3950.4 hrs,Line
VIC,AusNet,2022-05-24 06:30:00,2022-05-24 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-05-02,11.0–12.0 hrs,Line
VIC,AusNet,2022-05-18 07:00:00,2022-05-18 17:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-05-02,10.0–11.0 hrs,Line
QLD,Powerlink,2022-05-05 08:30:00,2022-05-05 16:30:00,Ross No.3 288/138/19 kV Transformer,3.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-02,0.2–8.5 hrs,Transformer
QLD,Powerlink,2022-05-09 07:00:00,2022-05-13 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,6.0,8.0,0,0,0,0,0,Planned,RESUBMIT,Commissioning,105.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-02,52.8–129.6 hrs,Line
VIC,AusNet,2022-05-16 07:00:00,2022-05-16 17:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-05-02,10.0–11.0 hrs,Line
VIC,AusNet,2022-05-17 07:00:00,2022-05-17 17:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-05-02,10.0–11.0 hrs,Line
VIC,AusNet,2022-05-19 07:00:00,2022-05-19 17:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-05-02,10.0–11.0 hrs,Line
VIC,AusNet,2022-05-27 07:00:00,2022-05-27 12:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,5.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-05-02,0.2–8.5 hrs,Line
QLD,Powerlink,2022-05-30 07:00:00,2022-06-17 17:00:00,Nebo - Broadsound (8846) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,441.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-05-02,156.0–3950.4 hrs,Line
VIC,AusNet,2022-05-30 07:00:00,2022-05-30 17:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-05-02,10.0–11.0 hrs,Line
VIC,AusNet,2022-05-31 07:00:00,2022-05-31 17:30:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-05-02,10.0–11.0 hrs,Line
QLD,Powerlink,2022-04-26 07:00:00,2022-04-26 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,PDLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-26,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-27 07:00:00,2022-04-27 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,STLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-26,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-28 07:00:00,2022-04-28 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,STLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-26,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-29 07:00:00,2022-04-29 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,STLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-26,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-20 07:00:00,2022-04-20 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-19,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-19 07:07:00,2022-04-19 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,8.9,<<UPDATED since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-19,8.5–10.0 hrs,Line
NSW,Transgrid,2022-04-20 09:00:00,2022-04-20 11:30:00,Wagga - Darlington Point (63) 330 kV Line,1.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,2.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-04-19,0.2–8.5 hrs,Line
QLD,Powerlink,2022-04-21 07:00:00,2022-04-21 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-19,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-22 07:00:00,2022-04-22 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-19,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-23 07:00:00,2022-04-23 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-19,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-24 07:00:00,2022-04-24 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-19,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-11 07:00:00,2022-04-11 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,PDLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-11,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-12 07:00:00,2022-04-12 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-11,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-13 07:00:00,2022-04-13 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-11,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-14 07:00:00,2022-04-14 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-11,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-19 07:00:00,2022-04-19 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-11,8.5–10.0 hrs,Line
TAS,TasNetworks,2022-10-18 07:00:00,2022-10-18 15:30:00,Gordon - Chapel St 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,8.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-04-11,0.2–8.5 hrs,Line
QLD,Powerlink,2022-05-09 07:00:00,2022-05-12 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,6.0,8.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,81.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-04-04,52.8–129.6 hrs,Line
QLD,Powerlink,2022-04-28 08:30:00,2022-04-28 17:00:00,Nebo - Broadsound (8847) 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-04-04,0.2–8.5 hrs,Line
QLD,Powerlink,2022-04-05 07:00:00,2022-04-05 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-04,8.5–10.0 hrs,Line
NSW,Transgrid,2022-04-04 11:00:00,2022-04-04 17:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,2.0,0.0,0,0,1,1,1,Planned,PDLTP,Commissioning,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-04-04,0.2–8.5 hrs,Line
NSW,Transgrid,2022-04-05 07:00:00,2022-04-05 18:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,4.0,0.0,0,0,0,1,1,Planned,STLTP,Commissioning,11.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-04-04,10.0–11.0 hrs,Line
VIC,AusNet,2022-04-06 06:30:00,2022-04-06 16:30:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2022-04-04,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-06 07:00:00,2022-04-06 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-04,8.5–10.0 hrs,Line
NSW,Transgrid,2022-04-06 07:00:00,2022-04-06 17:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-04-04,8.5–10.0 hrs,Line
NSW,Transgrid,2022-04-07 07:00:00,2022-04-07 18:00:00,Armidale - Dumaresq (8C) 330 kV Line,4.0,0.0,0,0,0,1,1,Planned,RESUBMIT,Commissioning,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-04-04,10.0–11.0 hrs,Line
QLD,Powerlink,2022-04-07 07:00:00,2022-04-07 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-04,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-08 07:00:00,2022-04-08 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-04,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-09 07:00:00,2022-04-09 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-04,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-10 07:00:00,2022-04-10 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-04,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-04 07:15:00,2022-04-04 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,In Progress,PTP,Maintenance,8.7,<<UPDATED since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-04-04,8.5–10.0 hrs,Line
VIC,AusNet,2022-05-31 07:00:00,2022-05-31 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2022-03-28,8.5–10.0 hrs,Line
NSW,Transgrid,2022-04-01 06:00:00,2022-04-01 16:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-28,8.5–10.0 hrs,Line
NSW,Transgrid,2022-03-30 06:00:00,2022-03-30 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-28,8.5–10.0 hrs,Line
NSW,Transgrid,2022-03-31 06:00:00,2022-03-31 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-28,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-04 07:00:00,2022-04-04 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-28,8.5–10.0 hrs,Line
TAS,TasNetworks,2022-04-04 08:00:00,2022-04-07 16:00:00,Gordon - Chapel St No.1 220 kV Line,48.0,48.0,0,0,0,1,0,Planned,MTLTP,Commissioning,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-03-28,52.8–129.6 hrs,Line
NSW,Transgrid,2022-04-04 08:00:00,2022-04-04 17:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,9.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-28,8.5–10.0 hrs,Line
VIC,AusNet,2022-04-05 06:30:00,2022-04-05 18:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2022-03-28,11.0–12.0 hrs,Line
VIC,AusNet,2022-04-06 06:30:00,2022-04-06 16:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2022-03-28,8.5–10.0 hrs,Line
NSW,Transgrid,2022-04-06 07:00:00,2022-04-06 18:00:00,Armidale - Dumaresq (8C) 330 kV Line,4.0,0.0,0,0,0,1,1,Planned,RESUBMIT,Commissioning,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-28,10.0–11.0 hrs,Line
VIC,AusNet,2022-04-20 07:00:00,2022-04-20 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2022-03-28,8.5–10.0 hrs,Line
QLD,Powerlink,2022-07-13 07:00:00,2022-07-13 12:00:00,Nebo - Strathmore (8845) 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,5.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-03-28,0.2–8.5 hrs,Line
QLD,Powerlink,2022-04-20 08:00:00,2022-04-20 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-21 08:00:00,2022-04-21 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-23 08:00:00,2022-04-23 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-24 08:00:00,2022-04-24 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-26 08:00:00,2022-04-26 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-27 08:00:00,2022-04-27 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-28 08:00:00,2022-04-28 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-29 08:00:00,2022-04-29 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
QLD,Powerlink,2022-04-22 08:00:00,2022-04-22 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,8.5–10.0 hrs,Line
