Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
NSW,Transgrid,2021-11-01 05:00:00,2021-11-03 16:00:00,Buronga-Balranald (X3) 220kV line,12.0,12.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,60.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  During this planned outage power transfer will be restricted  ? Between Victoria and New South Wales.  ? Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:  ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2021-10-05,52.8–129.6 hrs,Line
NSW,Transgrid,2021-11-06 05:00:00,2021-11-10 17:00:00,Armidale - Tamworth (86) 330 kV Line,8.0,8.0,0,0,0,0,0,Planned,MTLTP,Commissioning,108.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,52.8–129.6 hrs,Line
NSW,Transgrid,2021-10-07 06:00:00,2021-10-07 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,8.5–10.0 hrs,Line
VIC,AusNet,2021-10-11 03:00:00,2021-10-11 09:00:00,Heywood 500 kV CB 210,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-10-05,0.2–8.5 hrs,Other
TAS,TasNetworks,2021-10-05 06:00:00,2021-10-05 16:00:00,Sheffield - Farrell No.1 220 kV Line,0.0,0.0,0,0,0,1,0,In Progress,PTP,Maintenance,10.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-10-05,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-05 06:08:00,2021-10-05 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,In Progress,PTP,Commissioning,9.9,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-08 06:00:00,2021-10-08 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-09 06:00:00,2021-10-09 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-10 06:00:00,2021-10-10 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-11 05:00:00,2021-10-15 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,18.0,18.0,0,0,1,1,1,Planned,MTLTP,Commissioning,108.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,52.8–129.6 hrs,Line
VIC,AusNet,2021-10-12 03:00:00,2021-10-12 09:00:00,Heywood 500 kV CB 210,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-10-05,0.2–8.5 hrs,Other
VIC,AusNet,2021-10-13 04:00:00,2021-10-13 10:00:00,Heywood No.1 500 kV Bus,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-10-05,0.2–8.5 hrs,Bus
VIC,AusNet,2021-10-14 04:00:00,2021-10-14 10:00:00,Heywood No.1 500 kV Bus,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-10-05,0.2–8.5 hrs,Bus
VIC,AusNet,2021-10-15 15:00:00,2021-10-15 17:00:00,Heywood No.1 500 kV Bus,1.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-10-05,0.2–8.5 hrs,Bus
VIC,AusNet,2021-10-12 06:45:00,2021-10-12 17:00:00,Keilor - South Morang 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.3,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-09-27,10.0–11.0 hrs,Line
VIC,AusNet,2021-10-19 06:00:00,2021-10-19 16:00:00,Keilor  Sydenham 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-09-27,8.5–10.0 hrs,Line
NSW,Transgrid,2021-11-03 06:00:00,2021-11-03 16:00:00,Buronga-Balranald (X3) 220kV line,4.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-09-27,8.5–10.0 hrs,Line
NSW,Transgrid,2021-09-23 06:04:00,2021-09-27 12:00:00,Dumaresq - Sapphire 330 kV line,8.0,8.0,0,0,0,1,1,In Progress,PTP,Commissioning,100.8,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,52.8–129.6 hrs,Line
NSW,Transgrid,2021-10-05 06:00:00,2021-10-05 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-01 06:00:00,2021-10-01 18:00:00,Tamworth No.1 330 kV Bus,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Bus
VIC,AusNet,2021-09-24 00:44:00,2021-09-28 06:30:00,Hazelwood - South Morang No.2 500 kV Line,0.0,0.0,0,0,0,0,0,In Progress,PTP,Voltage Control,100.8,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could cause a large reduction in generation in Victoria. ",2021-09-27,52.8–129.6 hrs,Line
VIC,AusNet,2021-09-28 06:30:00,2021-09-28 17:00:00,Hazelwood - South Morang No.2 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could cause a large reduction in generation in Victoria. ",2021-09-27,10.0–11.0 hrs,Line
VIC,AusNet,2021-09-28 17:00:00,2021-09-28 17:30:00,Hazelwood - South Morang No.2 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,0.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could cause a large reduction in generation in Victoria. ",2021-09-27,0.2–8.5 hrs,Line
NSW,Transgrid,2021-09-30 06:00:00,2021-09-30 18:00:00,Tamworth No.1 330 kV Bus,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Bus
NSW,Transgrid,2021-09-30 06:00:00,2021-09-30 18:00:00,Armidale - Tamworth (86) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Line
NSW,Transgrid,2021-09-30 06:00:00,2021-09-30 18:00:00,Tamworth Liddell PS (84) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Line
NSW,Transgrid,2021-10-01 06:00:00,2021-10-01 18:00:00,Armidale - Tamworth (86) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Line
NSW,Transgrid,2021-10-01 06:00:00,2021-10-01 18:00:00,Tamworth Liddell PS (84) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Line
VIC,AusNet,2021-10-01 06:45:00,2021-10-01 17:00:00,South Morang - Sydenham No.1 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.3,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-09-27,10.0–11.0 hrs,Line
NSW,Transgrid,2021-10-02 06:00:00,2021-10-02 18:00:00,Armidale - Tamworth (86) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Line
NSW,Transgrid,2021-10-02 06:00:00,2021-10-02 18:00:00,Tamworth No.1 330 kV Bus,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Bus
NSW,Transgrid,2021-10-02 06:00:00,2021-10-02 18:00:00,Tamworth Liddell PS (84) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,11.0–12.0 hrs,Line
NSW,Transgrid,2021-10-04 06:00:00,2021-10-04 17:00:00,Liddell to Muswellbrook (83) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,11.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,10.0–11.0 hrs,Line
TAS,TasNetworks,2021-10-04 07:00:00,2021-10-04 15:00:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-09-27,0.2–8.5 hrs,Line
NSW,Transgrid,2021-09-28 08:00:00,2021-09-28 17:00:00,Tamworth Liddell PS (84) 330 kV Line,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,9.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-09-27,8.5–10.0 hrs,Line
VIC,AusNet,2021-10-19 06:00:00,2021-10-19 16:00:00,Keilor – Sydenham 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-09-20,8.5–10.0 hrs,Line
VIC,AusNet,2021-09-22 17:00:00,2021-09-22 23:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-09-20,0.2–8.5 hrs,Line
VIC,AusNet,2021-09-21 17:00:00,2021-09-21 23:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-09-20,0.2–8.5 hrs,Line
NSW,Transgrid,2021-09-20 06:29:00,2021-09-20 18:00:00,Tamworth No.3 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,RESUBMIT,Commissioning,11.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-20,11.0–12.0 hrs,Bus
VIC,AusNet,2021-09-20 06:52:00,2021-09-20 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,In Progress,PTP,Maintenance,12.1,<<UPDATED since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-20,12.0–52.8 hrs,Line
NSW,Transgrid,2021-09-20 06:53:00,2021-09-20 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,In Progress,PTP,Maintenance,12.1,<<UPDATED since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-20,12.0–52.8 hrs,Line
NSW,Transgrid,2021-09-21 06:00:00,2021-09-21 18:00:00,Tamworth No.3 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,STLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-20,11.0–12.0 hrs,Bus
VIC,TOA,2021-09-21 07:00:00,2021-09-21 17:00:00,Ararat - Waubra 220 kV Line,0.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-20,8.5–10.0 hrs,Line
VIC,TOA,2021-09-22 07:00:00,2021-09-22 17:00:00,Ararat - Waubra 220 kV Line,2.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-20,8.5–10.0 hrs,Line
NSW,Transgrid,2021-09-23 06:00:00,2021-09-27 12:00:00,Dumaresq - Sapphire 330 kV line,8.0,8.0,0,0,0,1,1,Planned,MTLTP,Commissioning,103.2,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-20,52.8–129.6 hrs,Line
VIC,AusNet,2021-09-28 06:45:00,2021-09-28 17:00:00,Hazelwood - South Morang No.2 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.3,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could cause a large reduction in generation in Victoria. ",2021-09-20,10.0–11.0 hrs,Line
VIC,AusNet,2021-09-29 07:00:00,2021-09-29 19:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-09-13,11.0–12.0 hrs,Line
NSW,Transgrid,2021-09-29 08:00:00,2021-09-29 18:00:00,Armidale - Tamworth (86) 330 kV Line,2.0,2.0,0,0,0,0,0,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,8.5–10.0 hrs,Line
NSW,Transgrid,2021-09-30 07:00:00,2021-09-30 17:00:00,Tamworth Liddell PS (84) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,8.5–10.0 hrs,Line
NSW,Transgrid,2021-09-30 07:30:00,2021-09-30 17:00:00,Armidale - Tamworth (86) 330 kV Line,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,9.5,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,8.5–10.0 hrs,Line
QLD,Powerlink,2021-09-12 06:00:00,2021-09-14 12:00:00,Dumaresq - Bulli Creek (8L) 330 kV Line,8.0,2.0,0,0,0,0,0,In Progress,PTP,Commissioning,55.2,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM   • Large reduction in generation in NSW if exporting.,2021-09-13,52.8–129.6 hrs,Line
NSW,Transgrid,2021-10-01 07:30:00,2021-10-01 17:00:00,Armidale - Tamworth (86) 330 kV Line,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,9.5,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-02 07:00:00,2021-10-02 17:00:00,Tamworth Liddell PS (84) 330 kV Line,4.0,0.0,0,0,1,0,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,8.5–10.0 hrs,Line
VIC,AusNet,2021-09-23 07:00:00,2021-09-23 19:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-09-13,11.0–12.0 hrs,Line
VIC,AusNet,2021-09-15 15:30:00,2021-09-15 23:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,7.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-09-13,0.2–8.5 hrs,Line
VIC,TOA,2021-09-22 07:00:00,2021-09-22 17:00:00,Ararat - Crowland 220 kV Line,2.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,8.5–10.0 hrs,Line
NSW,Transgrid,2021-09-19 06:30:00,2021-09-19 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,12.0–52.8 hrs,Line
NSW,Transgrid,2021-09-12 06:04:00,2021-09-14 12:00:00,Dumaresq - Bulli Creek (8L) 330 kV Line,8.0,2.0,0,0,0,0,1,In Progress,PTP,Commissioning,52.8,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM   • Large reduction in generation in NSW if exporting.,2021-09-13,12.0–52.8 hrs,Line
VIC,AusNet,2021-09-16 15:30:00,2021-09-16 23:00:00,Heywood - South East No.1 275 kV Line,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,7.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-09-13,0.2–8.5 hrs,Line
VIC,AusNet,2021-09-17 06:30:00,2021-09-17 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,12.0–52.8 hrs,Line
NSW,Transgrid,2021-09-17 06:30:00,2021-09-17 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,12.0–52.8 hrs,Line
VIC,AusNet,2021-09-18 06:30:00,2021-09-18 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,12.0–52.8 hrs,Line
NSW,Transgrid,2021-09-18 06:30:00,2021-09-18 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,12.0–52.8 hrs,Line
VIC,AusNet,2021-09-19 06:30:00,2021-09-19 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,12.0–52.8 hrs,Line
NSW,Transgrid,2021-09-19 07:30:00,2021-09-19 18:00:00,Armidale - Tamworth (85) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.5,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,10.0–11.0 hrs,Line
VIC,AusNet,2021-09-22 07:00:00,2021-09-22 19:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-09-13,11.0–12.0 hrs,Line
NSW,Transgrid,2021-09-19 07:30:00,2021-09-19 18:00:00,Tamworth No.3 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.5,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,10.0–11.0 hrs,Bus
NSW,Transgrid,2021-09-20 06:00:00,2021-09-20 18:00:00,Tamworth No.3 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,11.0–12.0 hrs,Bus
VIC,AusNet,2021-09-20 06:30:00,2021-09-20 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,12.0–52.8 hrs,Line
NSW,Transgrid,2021-09-20 06:30:00,2021-09-20 19:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,12.0–52.8 hrs,Line
VIC,AusNet,2021-09-21 07:00:00,2021-09-21 19:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-09-13,11.0–12.0 hrs,Line
VIC,TOA,2021-09-21 07:00:00,2021-09-21 17:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,1,0,1,1,1,Planned,MTLTP,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-09-13,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-01 07:00:00,2021-10-01 17:00:00,Tamworth Liddell PS (84) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-09-13,8.5–10.0 hrs,Line
QLD,Powerlink,2021-11-08 14:00:00,2021-11-08 15:00:00,Ross No.2 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-09-13,0.2–8.5 hrs,Transformer
NSW,Transgrid,2021-09-22 06:00:00,2021-09-22 18:00:00,Tamworth No.3 330 kV Bus,4.0,4.0,0,0,1,0,1,Planned,MTLTP,Commissioning,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-09-06,11.0–12.0 hrs,Bus
VIC,AusNet,2021-09-07 18:00:00,2021-09-07 20:00:00,Heywood - Tarrone 500 kV Line,1.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-09-06,0.2–8.5 hrs,Line
VIC,AusNet,2021-09-11 07:00:00,2021-09-11 17:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  ? A large reduction in generation in Victoria  ? Load shedding in Victoria,2021-09-06,8.5–10.0 hrs,Line
QLD,Powerlink,2021-09-06 08:30:00,2021-09-10 16:00:00,Ross No.3 288/138/19 kV Transformer,4.0,6.0,0,0,1,0,0,Planned,PDLTP,Maintenance,103.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-09-06,52.8–129.6 hrs,Transformer
VIC,AusNet,2021-09-07 09:00:00,2021-09-07 20:00:00,Heywood No.1 500 kV Bus,4.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-09-06,10.0–11.0 hrs,Bus
VIC,AusNet,2021-09-08 09:00:00,2021-09-08 20:00:00,Heywood No.1 500 kV Bus,4.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-09-06,10.0–11.0 hrs,Bus
VIC,AusNet,2021-09-08 18:00:00,2021-09-08 20:00:00,Heywood - Tarrone 500 kV Line,1.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-09-06,0.2–8.5 hrs,Line
NSW,Transgrid,2021-09-09 06:00:00,2021-09-11 16:00:00,Dumaresq - Bulli Creek (8M) 330 kV Line,3.0,4.0,0,0,0,0,1,Planned,MTLTP,Commissioning,57.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM   ? Large reduction in generation in NSW if exporting.,2021-09-06,52.8–129.6 hrs,Line
QLD,Powerlink,2021-09-09 06:00:00,2021-09-11 16:00:00,Dumaresq - Bulli Creek (8M) 330 kV Line,3.0,3.0,0,0,0,0,0,Planned,RESUBMIT,Commissioning,57.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM   ? Large reduction in generation in NSW if exporting.,2021-09-06,52.8–129.6 hrs,Line
VIC,AusNet,2021-09-10 07:00:00,2021-09-10 17:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  ? A large reduction in generation in Victoria  ? Load shedding in Victoria,2021-09-06,8.5–10.0 hrs,Line
VIC,AusNet,2021-09-10 16:00:00,2021-09-10 18:00:00,Heywood - Tarrone 500 kV Line,1.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-09-06,0.2–8.5 hrs,Line
NSW,Transgrid,2021-09-12 06:00:00,2021-09-14 12:00:00,Dumaresq - Bulli Creek (8L) 330 kV Line,8.0,2.0,0,0,0,0,1,Planned,MTLTP,Commissioning,55.2,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM   ? Large reduction in generation in NSW if exporting.,2021-09-06,52.8–129.6 hrs,Line
VIC,AusNet,2021-09-12 07:00:00,2021-09-12 17:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  ? A large reduction in generation in Victoria  ? Load shedding in Victoria,2021-09-06,8.5–10.0 hrs,Line
SA,ElectraNet,2021-10-11 07:00:00,2021-10-16 07:00:00,Tailem Bend - South East  No.1 275 kV Line,159.0,159.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,120.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-09-06,52.8–129.6 hrs,Line
SA,ElectraNet,2021-10-16 07:00:00,2021-10-17 11:30:00,Tailem Bend - South East  No.1 275 kV Line,159.0,159.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,28.8,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-09-06,12.0–52.8 hrs,Line
SA,ElectraNet,2021-10-17 11:30:00,2021-10-19 16:30:00,Tailem Bend - South East  No.1 275 kV Line,159.0,159.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,52.8,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-09-06,12.0–52.8 hrs,Line
VIC,AusNet,2021-10-19 06:00:00,2021-10-19 16:00:00,Keilor ? Sydenham 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-09-06,8.5–10.0 hrs,Line
TAS,TasNetworks,2021-10-07 06:00:00,2021-10-07 16:00:00,Sheffield - Farrell No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-08-30,8.5–10.0 hrs,Line
NSW,Transgrid,2021-10-07 06:30:00,2021-10-07 16:00:00,Tamworth No.3 330 kV Bus,2.0,2.0,0,0,1,0,1,Planned,SUBMIT,Commissioning,9.5,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-08-30,8.5–10.0 hrs,Bus
TAS,TasNetworks,2021-10-08 08:00:00,2021-10-08 14:30:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,6.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-08-30,0.2–8.5 hrs,Line
NSW,Transgrid,2021-09-04 06:00:00,2021-09-05 17:00:00,Liddell to Muswellbrook (83) 330 kV Line,4.0,4.0,0,0,1,0,1,Planned,MTLTP,Commissioning,36.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-08-30,12.0–52.8 hrs,Line
SA,ElectraNet,2021-09-06 08:00:00,2021-09-12 08:15:00,Heywood - South East No.1 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,144.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2021-08-30,129.6–156.0 hrs,Line
NSW,Transgrid,2021-09-09 06:00:00,2021-09-11 12:00:00,Dumaresq - Bulli Creek (8M) 330 kV Line,3.0,4.0,0,0,0,0,1,Planned,MTLTP,Commissioning,55.2,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM    Large reduction in generation in NSW if exporting.,2021-08-30,52.8–129.6 hrs,Line
SA,ElectraNet,2021-09-12 08:15:00,2021-09-14 13:30:00,Heywood - South East No.1 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,52.8,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2021-08-30,12.0–52.8 hrs,Line
QLD,Powerlink,2021-09-14 08:30:00,2021-09-17 16:00:00,Ross No.2 288/138/19 kV Transformer,12.0,16.0,0,0,0,0,0,Planned,MTLTP,Maintenance,79.2,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-08-30,52.8–129.6 hrs,Transformer
QLD,Powerlink,2021-09-01 08:30:00,2021-09-01 12:00:00,Ross No.4 288/138/19 kV Transformer,1.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,3.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-08-30,0.2–8.5 hrs,Transformer
QLD,Powerlink,2021-10-25 07:01:00,2021-10-27 14:00:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,55.2,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-08-30,52.8–129.6 hrs,Line
NSW,Transgrid,2021-08-30 06:05:00,2021-09-01 12:00:00,Armidale - Dumaresq (8C) 330 kV Line,3.0,4.0,0,0,0,0,1,In Progress,PTP,Commissioning,52.8,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-08-30,12.0–52.8 hrs,Line
