Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
VIC,AusNet,2024-08-21 07:00:00,2024-08-21 17:00:00,Horsham - MurraWarra 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-07-08,9.5–11.0 hrs,Line
VIC,AusNet,2025-02-23 06:00:00,2025-03-23 18:00:00,MooraboolSydenham No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,684.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-07-08,20.8+ hrs,Line
QLD,Powerlink,2024-09-11 08:00:00,2024-09-11 16:00:00,Stanwell - Broadsound (856) 275 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,8.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2024-07-01,2.8–9.5 hrs,Line
QLD,Powerlink,2024-09-09 09:00:00,2024-09-09 17:00:00,Stanwell - Broadsound (856) 275 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2024-07-01,2.8–9.5 hrs,Line
SA,ElectraNet,2024-07-06 08:15:00,2024-07-06 19:30:00,Heywood - South East No.1 275 kV Line,6.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,11.3,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-01,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-05 06:00:00,2024-08-05 18:00:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-01,11.0–14.0 hrs,Line
SA,ElectraNet,2024-07-16 08:30:00,2024-07-16 16:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,8.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-07-01,2.8–9.5 hrs,Line
QLD,Powerlink,2024-07-11 07:00:00,2024-07-11 15:00:00,Bouldercombe - Broadsound (820) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-07-01,2.8–9.5 hrs,Line
QLD,Powerlink,2024-07-10 09:00:00,2024-07-10 17:00:00,Bouldercombe - Broadsound (820) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-07-01,2.8–9.5 hrs,Line
NSW,Transgrid,2024-07-09 07:00:00,2024-07-09 16:00:00,Tamworth No.3 330 kV Bus,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-07-01,2.8–9.5 hrs,Bus
SA,ElectraNet,2024-07-07 08:15:00,2024-07-07 19:30:00,Heywood - South East No.2 275 kV Line,6.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,11.3,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-07-01,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-05 06:00:00,2024-08-07 18:00:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,60.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-01,20.8+ hrs,Line
VIC,AusNet,2024-08-20 06:00:00,2024-08-20 18:00:00,Kerang-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-01,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-07 06:00:00,2024-08-07 18:00:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-01,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-06 06:00:00,2024-08-06 18:00:00,Kerang-Wemen 220 kV Line,5.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-07-01,11.0–14.0 hrs,Line
VIC,AusNet,2024-10-15 06:00:00,2024-10-25 16:00:00,MooraboolSydenham No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,249.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-06-24,20.8+ hrs,Line
VIC,AusNet,2024-10-01 06:00:00,2024-10-11 16:00:00,MooraboolSydenham No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,249.6,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-06-24,20.8+ hrs,Line
VIC,AusNet,2024-06-24 08:00:00,2024-06-24 17:00:00,Dederang - Wodonga 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,PDLTP,Maintenance,9.0,<<NEW since the last notification>>  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2024-06-24,2.8–9.5 hrs,Line
VIC,AusNet,2024-07-17 07:00:00,2024-07-17 16:30:00,Rowville - South Morang 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-06-24,9.5–11.0 hrs,Line
NSW,Transgrid,2024-07-13 21:00:00,2024-07-14 17:00:00,Buronga - Red Cliffs (X1) 220 kV line,4.0,4.0,0,0,0,1,1,Planned,MTLTP,Commissioning,20.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-24,14.0–20.8 hrs,Line
QLD,Powerlink,2024-07-18 09:00:00,2024-07-18 17:00:00,Stanwell - Broadsound (856) 275 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2024-06-24,2.8–9.5 hrs,Line
VIC,AusNet,2024-07-05 06:00:00,2024-07-05 18:00:00,Hazelwood - South Morang No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-06-24,11.0–14.0 hrs,Line
VIC,AusNet,2024-07-04 06:00:00,2024-07-04 18:00:00,Hazelwood - South Morang No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-06-24,11.0–14.0 hrs,Line
SA,ElectraNet,2024-06-30 11:00:00,2024-06-30 16:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,MTLTP,Maintenance,5.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,2.8–9.5 hrs,Line
SA,ElectraNet,2024-06-26 08:15:00,2024-06-26 19:30:00,Heywood - South East No.2 275 kV Line,4.0,0.0,0,0,0,0,1,Planned,STLTP,Maintenance,11.3,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-24,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-25 08:00:00,2024-06-25 15:30:00,Hazelwood - South Morang No.1 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,7.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-06-24,2.8–9.5 hrs,Line
NSW,Transgrid,2024-06-25 07:00:00,2024-06-25 17:00:00,Buronga - Red Cliffs (X1) 220 kV line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-24,9.5–11.0 hrs,Line
SA,ElectraNet,2024-06-18 08:11:00,2024-06-24 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,1,In Progress,PTP,Maintenance,153.6,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Line
VIC,AusNet,2024-07-19 06:00:00,2024-07-19 18:00:00,Moorabool - Haunted Gully 500 kV line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-24,11.0–14.0 hrs,Line
SA,ElectraNet,2024-07-25 07:30:00,2024-08-03 17:30:00,Tailem Bend (6536) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,225.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Breaker
SA,ElectraNet,2024-08-05 07:30:00,2024-08-11 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Line
SA,ElectraNet,2025-07-07 07:30:00,2025-07-13 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Breaker
SA,ElectraNet,2026-07-27 07:30:00,2026-08-02 17:30:00,Tailem Bend (6536) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Breaker
SA,ElectraNet,2029-08-06 07:30:00,2029-08-12 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Breaker
SA,ElectraNet,2028-07-31 07:30:00,2028-08-06 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Breaker
SA,ElectraNet,2028-07-03 07:30:00,2028-07-09 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Breaker
SA,ElectraNet,2027-07-05 07:30:00,2027-07-11 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Breaker
SA,ElectraNet,2030-08-05 07:30:00,2030-08-11 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-24,20.8+ hrs,Breaker
SA,ElectraNet,2024-06-18 07:45:00,2024-06-24 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-17,20.8+ hrs,Line
SA,ElectraNet,2024-06-30 08:30:00,2024-06-30 16:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-17,2.8–9.5 hrs,Line
SA,ElectraNet,2024-06-30 07:30:00,2024-07-05 17:30:00,Tailem Bend - South East  No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,MTLTP,Maintenance,129.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-17,20.8+ hrs,Line
SA,ElectraNet,2024-06-27 08:15:00,2024-06-27 19:30:00,Heywood - South East No.1 275 kV Line,6.0,0.0,0,0,0,0,1,Planned,RESUBMIT,Maintenance,11.3,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-17,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-24 07:00:00,2024-06-24 17:00:00,Dederang - Wodonga 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2024-06-17,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-19 07:00:00,2024-06-19 17:30:00,Hazelwood - Rowville 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-06-17,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-12 06:00:00,2024-06-12 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,STLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
SA,ElectraNet,2024-06-20 16:30:00,2024-06-22 16:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,48.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-11,20.8+ hrs,Line
SA,ElectraNet,2024-07-06 07:30:00,2024-07-07 19:30:00,Heywood - South East No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,36.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,20.8+ hrs,Line
VIC,AusNet,2024-07-05 06:00:00,2024-07-05 21:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,15.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,14.0–20.8 hrs,Line
VIC,AusNet,2024-07-03 07:00:00,2024-07-03 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,9.5–11.0 hrs,Line
VIC,AusNet,2024-07-01 06:00:00,2024-07-01 21:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,15.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,14.0–20.8 hrs,Line
SA,ElectraNet,2024-06-29 08:30:00,2024-06-29 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-11,2.8–9.5 hrs,Line
VIC,AusNet,2024-06-19 06:00:00,2024-06-19 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
SA,ElectraNet,2024-06-18 09:00:00,2024-06-20 16:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,48.0,48.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,55.2,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-11,20.8+ hrs,Line
SA,ElectraNet,2024-06-18 07:30:00,2024-06-24 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,153.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-11,20.8+ hrs,Line
VIC,AusNet,2024-06-18 06:00:00,2024-06-18 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-17 06:00:00,2024-06-17 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-16 06:00:00,2024-06-16 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-15 06:00:00,2024-06-15 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-14 06:00:00,2024-06-14 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-13 06:00:00,2024-06-13 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-11 06:00:00,2024-06-11 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,In Progress,PTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-22 06:00:00,2024-08-22 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-27 06:00:00,2024-08-27 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-26 06:00:00,2024-08-26 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-25 06:00:00,2024-08-25 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-23 06:00:00,2024-08-23 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-10-29 06:00:00,2024-10-29 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-10-28 06:00:00,2024-10-28 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-10-27 06:00:00,2024-10-27 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-10-25 06:00:00,2024-10-25 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
QLD,Powerlink,2024-06-05 10:00:00,2024-06-07 16:00:00,Bouldercombe - Broadsound (820) 275 kV Line,2.0,3.0,0,0,0,0,0,Planned,MTLTP,Commissioning,55.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-06-03,20.8+ hrs,Line
SA,ElectraNet,2024-06-11 07:30:00,2024-06-17 07:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,MTLTP,Maintenance,144.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-06-03,20.8+ hrs,Line
VIC,AusNet,2024-06-10 06:00:00,2024-06-10 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-09 06:00:00,2024-06-09 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-08 06:00:00,2024-06-08 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,RESUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-07 06:00:00,2024-06-07 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-03,11.0–14.0 hrs,Line
TAS,TasNetworks,2024-06-06 10:30:00,2024-06-06 15:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,4.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-06-03,2.8–9.5 hrs,Line
VIC,AusNet,2024-06-06 06:00:00,2024-06-06 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-05 06:00:00,2024-06-05 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-04 06:00:00,2024-06-04 18:00:00,Moorabool - Mortlake 500 kV Line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-06-03,11.0–14.0 hrs,Line
VIC,TOA,2024-07-09 06:00:00,2024-07-09 18:00:00,Ararat - Crowlands 220kV Line,1.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-07-05 07:00:00,2024-07-05 16:00:00,Kiamal SF-Red Cliffs 220 kV LINE,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,2.8–9.5 hrs,Line
VIC,AusNet,2024-10-26 06:00:00,2024-10-26 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-06-03,11.0–14.0 hrs,Line
VIC,AusNet,2024-10-15 06:00:00,2024-10-20 17:00:00,South Morang - Sydenham No.1 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,132.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-05-27,20.8+ hrs,Line
VIC,AusNet,2024-09-10 07:00:00,2024-09-12 18:00:00,South Morang - Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,60.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-05-27,20.8+ hrs,Line
VIC,AusNet,2024-08-03 06:00:00,2024-08-03 18:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,1,0,0,0,0,Planned,SUBMIT,Commissioning,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-27,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-21 07:30:00,2024-06-21 16:30:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-27,2.8–9.5 hrs,Line
VIC,AusNet,2024-06-18 07:00:00,2024-06-18 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-27,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-20 07:30:00,2024-06-20 16:30:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-27,2.8–9.5 hrs,Line
VIC,AusNet,2024-06-05 07:00:00,2024-06-05 16:00:00,Hazelwood - Rowville 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-05-27,2.8–9.5 hrs,Line
TAS,TasNetworks,2024-06-01 08:00:00,2024-06-01 14:30:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Commissioning,6.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-05-27,2.8–9.5 hrs,Line
TAS,TasNetworks,2024-05-31 14:00:00,2024-05-31 16:00:00,Sheffield - Farrell No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-05-27,0–2.8 hrs,Line
VIC,AusNet,2024-05-31 12:00:00,2024-05-31 16:30:00,Rowville - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,4.5,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-05-27,2.8–9.5 hrs,Line
