Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
VIC,AusNet,2024-06-19 07:30:00,2024-06-19 16:30:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-27,2.8–9.5 hrs,Line
VIC,AusNet,2024-07-10 06:00:00,2024-07-10 18:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-27,11.0–14.0 hrs,Line
VIC,AusNet,2024-07-09 07:00:00,2024-07-09 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-27,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-25 07:00:00,2024-06-25 18:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-27,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-27 07:00:00,2024-06-27 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-27,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-26 07:00:00,2024-06-26 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-27,9.5–11.0 hrs,Line
QLD,Powerlink,2024-06-25 08:00:00,2024-06-27 16:00:00,Nebo - Strathmore (822) 275 kV Line,2.0,6.0,0,0,0,0,0,Planned,RESUBMIT,Commissioning,55.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-05-27,20.8+ hrs,Line
TAS,TasNetworks,2024-05-28 08:00:00,2024-05-31 14:00:00,Sheffield - Farrell No.2 220 kV Line,24.0,24.0,1,0,0,1,0,Planned,STLTP,Commissioning,79.2,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-05-27,20.8+ hrs,Line
VIC,AusNet,2025-04-05 06:00:00,2025-04-10 18:00:00,South Morang - Sydenham No.2 500 kV Line,120.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,132.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-05-27,20.8+ hrs,Line
VIC,AusNet,2025-03-22 07:00:00,2025-03-22 18:00:00,Moorabool–Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-27,11.0–14.0 hrs,Line
VIC,AusNet,2025-03-21 07:00:00,2025-03-21 18:00:00,Moorabool–Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-27,11.0–14.0 hrs,Line
VIC,AusNet,2025-03-19 07:00:00,2025-03-19 18:00:00,Moorabool–Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-27,11.0–14.0 hrs,Line
VIC,AusNet,2025-03-18 07:00:00,2025-03-18 18:00:00,Moorabool–Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-27,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-22 07:00:00,2024-08-22 18:00:00,Moorabool–Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-20,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-23 07:00:00,2024-08-23 18:00:00,Moorabool–Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-20,11.0–14.0 hrs,Line
SA,ElectraNet,2024-07-31 07:45:00,2024-08-01 17:30:00,Heywood - South East No.2 275 kV Line,5.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,33.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-20,20.8+ hrs,Line
VIC,AusNet,2024-09-01 07:00:00,2024-09-01 18:00:00,Moorabool–Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-20,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 18:00:00,Moorabool–Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-20,11.0–14.0 hrs,Line
QLD,Powerlink,2024-05-22 07:00:00,2024-05-23 16:00:00,Strathmore - Ross (8857) 275 kV Line,3.0,0.0,0,0,1,1,0,Planned,MTLTP,Commissioning,33.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2024-05-20,20.8+ hrs,Line
SA,ElectraNet,2024-07-26 07:45:00,2024-07-27 17:30:00,Heywood - South East No.2 275 kV Line,5.0,12.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,33.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-20,20.8+ hrs,Line
NSW,Transgrid,2024-06-11 07:00:00,2024-06-13 18:00:00,Tamworth No.3 330 kV Bus,8.0,8.0,0,0,0,0,0,Planned,MTLTP,Commissioning,60.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-05-20,20.8+ hrs,Bus
SA,ElectraNet,2024-06-06 07:30:00,2024-06-09 17:30:00,Tailem Bend - South East  No.1 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,81.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-05-20,20.8+ hrs,Line
NSW,Transgrid,2024-06-03 07:00:00,2024-06-03 18:00:00,Tamworth No.3 330 kV Bus,8.0,8.0,0,0,1,1,1,Planned,MTLTP,Commissioning,11.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-05-20,11.0–14.0 hrs,Bus
SA,ElectraNet,2024-07-08 07:30:00,2024-07-10 17:30:00,Heywood - South East No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,57.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-20,20.8+ hrs,Line
VIC,AusNet,2024-07-02 06:00:00,2024-07-02 18:00:00,Moorabool - Haunted Gully 500 kV line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-20,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-14 06:00:00,2024-05-14 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,1,0,0,1,1,Planned,STLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-13,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-10 07:00:00,2024-06-10 17:00:00,Moorabool–Sydenham No.2 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-13,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-04 06:00:00,2024-06-04 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-13,11.0–14.0 hrs,Line
TAS,TasNetworks,2024-05-28 08:00:00,2024-05-31 10:00:00,Sheffield - Farrell No.2 220 kV Line,4.0,6.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,74.4,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-05-13,20.8+ hrs,Line
NSW,Transgrid,2024-05-21 07:00:00,2024-05-25 17:00:00,Liddell to Muswellbrook (83) 330 kV Line,4.0,4.0,0,0,0,0,0,Planned,MTLTP,Commissioning,105.6,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-05-13,20.8+ hrs,Line
TAS,TasNetworks,2024-05-14 10:00:00,2024-05-14 12:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,PDLTP,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2024-05-13,0–2.8 hrs,Line
VIC,AusNet,2024-05-13 06:02:00,2024-05-13 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,1,0,0,1,1,In Progress,PTP,Maintenance,12.0,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2024-05-13,11.0–14.0 hrs,Line
NSW,Transgrid,2024-05-07 08:07:00,2024-05-20 18:00:00,Armidale - Tamworth (86) 330 kV Line,10.0,12.0,0,0,1,1,1,In Progress,PTP,Commissioning,321.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2024-05-13,20.8+ hrs,Line
VIC,AusNet,2024-06-12 07:00:00,2024-06-12 18:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-13,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-13 07:00:00,2024-06-13 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-13,9.5–11.0 hrs,Line
SA,ElectraNet,2024-06-18 07:30:00,2024-06-27 17:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,225.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-05-13,20.8+ hrs,Line
VIC,AusNet,2024-06-16 06:00:00,2024-06-16 18:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-13,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-15 06:00:00,2024-06-15 18:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-13,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-14 07:00:00,2024-06-14 17:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2024-05-13,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-19 07:00:00,2024-06-19 17:00:00,Red Cliffs-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-05-06,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-20 07:00:00,2024-06-20 17:00:00,Red Cliffs-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-05-06,9.5–11.0 hrs,Line
SA,ElectraNet,2024-06-18 07:30:00,2024-06-27 17:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,6.0,12.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,225.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2024-05-06,20.8+ hrs,Breaker
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 18:00:00,MooraboolSydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-06,11.0–14.0 hrs,Line
NSW,Transgrid,2024-08-02 07:00:00,2024-08-03 18:00:00,Tamworth No.3 330 kV Bus,8.0,8.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,36.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-05-06,20.8+ hrs,Bus
VIC,AusNet,2024-06-18 06:30:00,2024-06-18 17:00:00,Red Cliffs-Wemen 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2024-05-06,9.5–11.0 hrs,Line
VIC,AusNet,2024-09-01 07:00:00,2024-09-01 18:00:00,MooraboolSydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-23 07:00:00,2024-08-23 18:00:00,MooraboolSydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-22 07:00:00,2024-08-22 18:00:00,MooraboolSydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-09 06:00:00,2024-05-09 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-13 06:00:00,2024-05-13 18:00:00,Moorabool - Haunted Gully 500 kV line,4.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-24 06:00:00,2024-05-24 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-24 06:00:00,2024-05-24 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-23 06:00:00,2024-05-23 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-23 06:00:00,2024-05-23 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-22 06:00:00,2024-05-22 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-21 06:00:00,2024-05-21 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
NSW,Transgrid,2024-05-19 06:00:00,2024-05-19 18:00:00,Tamworth No.1 330 kV Bus,3.0,3.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-05-06,11.0–14.0 hrs,Bus
VIC,AusNet,2024-05-17 06:00:00,2024-05-17 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-16 06:00:00,2024-05-16 18:00:00,Moorabool - Haunted Gully 500 kV line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-15 06:00:00,2024-05-15 18:00:00,Moorabool - Haunted Gully 500 kV line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-13 07:00:00,2024-05-13 17:30:00,Hazelwood - Rowville 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2024-05-06,9.5–11.0 hrs,Line
VIC,AusNet,2024-05-12 06:00:00,2024-05-12 18:00:00,Moorabool - Haunted Gully 500 kV line,4.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-11 06:30:00,2024-05-11 13:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,STLTP,Maintenance,6.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,2.8–9.5 hrs,Line
VIC,AusNet,2024-05-11 06:00:00,2024-05-11 18:00:00,Moorabool - Haunted Gully 500 kV line,4.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
NSW,Transgrid,2024-05-11 06:00:00,2024-05-13 18:00:00,Armidale No.1 330 kV Bus,3.0,4.0,0,0,1,1,1,Planned,MTLTP,Commissioning,60.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-05-06,20.8+ hrs,Bus
VIC,AusNet,2024-05-10 06:30:00,2024-05-10 13:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,STLTP,Maintenance,6.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,2.8–9.5 hrs,Line
VIC,AusNet,2024-05-10 06:00:00,2024-05-10 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-09 06:30:00,2024-05-09 13:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,STLTP,Maintenance,6.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,2.8–9.5 hrs,Line
QLD,Powerlink,2024-05-08 08:00:00,2024-05-08 15:00:00,Nebo - Strathmore (8845) 275 kV Line,1.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,7.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2024-05-06,2.8–9.5 hrs,Line
VIC,AusNet,2024-05-08 06:30:00,2024-05-08 13:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,STLTP,Maintenance,6.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,2.8–9.5 hrs,Line
VIC,AusNet,2024-05-08 06:00:00,2024-05-08 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,1,0,0,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
NSW,Transgrid,2024-05-08 06:00:00,2024-05-10 18:00:00,Tamworth No.1 330 kV Bus,3.0,4.0,0,0,1,1,1,Planned,MTLTP,Commissioning,60.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-05-06,20.8+ hrs,Bus
VIC,AusNet,2024-05-07 06:30:00,2024-05-07 13:00:00,Haunted Gully - Tarrone 500 Kv line,2.0,0.0,1,0,0,1,1,Planned,STLTP,Maintenance,6.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,2.8–9.5 hrs,Line
VIC,AusNet,2024-05-07 06:00:00,2024-05-07 18:00:00,Moorabool - Haunted Gully 500 kV line,3.0,0.0,1,0,0,1,1,Planned,STLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
NSW,Transgrid,2024-05-07 06:00:00,2024-05-20 18:00:00,Armidale - Tamworth (86) 330 kV Line,10.0,12.0,0,0,1,1,1,Planned,MTLTP,Commissioning,324.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-05-06,20.8+ hrs,Line
VIC,AusNet,2024-05-25 06:00:00,2024-05-25 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-25 06:00:00,2024-05-25 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-26 06:00:00,2024-05-26 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-26 06:00:00,2024-05-26 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-10 07:00:00,2024-06-10 17:00:00,MooraboolSydenham No.2 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2024-05-06,9.5–11.0 hrs,Line
VIC,AusNet,2024-06-05 06:00:00,2024-06-05 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
NSW,Transgrid,2024-06-04 07:00:00,2024-06-05 17:00:00,Liddell to Muswellbrook (83) 330 kV Line,4.0,4.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,33.6,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-05-06,20.8+ hrs,Line
NSW,Transgrid,2024-06-03 07:00:00,2024-06-13 18:00:00,Tamworth No.3 330 kV Bus,8.0,8.0,0,0,1,1,1,Planned,MTLTP,Commissioning,252.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2024-05-06,20.8+ hrs,Bus
VIC,AusNet,2024-06-03 06:00:00,2024-06-03 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-03 06:00:00,2024-06-03 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-02 06:00:00,2024-06-02 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-02 06:00:00,2024-06-02 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-01 06:00:00,2024-06-01 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-06-01 06:00:00,2024-06-01 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-31 06:00:00,2024-05-31 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-31 06:00:00,2024-05-31 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-30 06:00:00,2024-05-30 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-30 06:00:00,2024-05-30 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-29 06:00:00,2024-05-29 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-29 06:00:00,2024-05-29 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-28 06:00:00,2024-05-28 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-28 06:00:00,2024-05-28 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-27 06:00:00,2024-05-27 18:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-05-27 06:00:00,2024-05-27 18:00:00,Moorabool - Mortlake 500 kV Line,4.0,0.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-05-06,11.0–14.0 hrs,Line
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 17:00:00,Huanted Gully - Tarrone 500 Kv line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2024-04-29,9.5–11.0 hrs,Line
