Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
VIC,AusNet,2023-11-01 06:00:00,2023-11-01 16:00:00,Loy Yang Power Station - Basslink 500 kV Line,4.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,10.0,Tasmania will be separated from the NEM due to this outage.,2023-10-30,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-28 05:50:00,2023-11-02 15:00:00,Loy Yang Power Station - Basslink 500 kV Line,0.0,0.0,0,0,0,0,0,In Progress,PTP,Maintenance,129.6,<<NEW since the last notification>>  Tasmania will be separated from the NEM due to this outage.,2023-10-30,20.8+ hrs,Line
TAS,TasNetworks,2023-10-28 05:52:00,2023-11-02 17:00:00,George Town - George Town Converter Station 220 kV Line,3.0,0.0,0,0,0,1,0,In Progress,PTP,Maintenance,132.0,<<NEW since the last notification>>  Tasmania will be separated from the NEM,2023-10-30,20.8+ hrs,Line
VIC,TOA,2023-11-01 07:00:00,2023-11-03 17:00:00,Ararat - Crowlands 220kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,57.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-10-30,20.8+ hrs,Line
VIC,AusNet,2023-11-02 06:00:00,2023-11-02 16:00:00,South Morang - Sydenham No.2 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-30,9.5–11.0 hrs,Line
TAS,TasNetworks,2023-11-02 13:00:00,2023-11-02 15:30:00,Gordon - Chapel St No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,2.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-30,0–2.8 hrs,Line
VIC,AusNet,2023-11-04 04:30:00,2023-11-07 18:00:00,Keilor - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,86.4,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-30,20.8+ hrs,Line
NSW,Transgrid,2023-11-04 19:00:00,2023-11-05 05:00:00,Buronga B2 220kV BUS,5.0,5.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:  • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-10-30,9.5–11.0 hrs,Bus
VIC,AusNet,2023-11-08 04:30:00,2023-11-10 18:00:00,Keilor - South Morang 500 kV Line,8.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,62.4,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-30,20.8+ hrs,Line
TAS,TasNetworks,2023-12-05 06:30:00,2023-12-05 15:00:00,Sheffield - Farrell No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,8.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-30,2.8–9.5 hrs,Line
TAS,TasNetworks,2023-12-06 06:30:00,2023-12-06 15:00:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,8.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-30,2.8–9.5 hrs,Line
VIC,AusNet,2024-08-22 07:00:00,2024-08-22 17:00:00,Moorabool–Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-10-30,9.5–11.0 hrs,Line
VIC,AusNet,2024-08-23 07:00:00,2024-08-23 17:00:00,Moorabool–Sydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-10-30,9.5–11.0 hrs,Line
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 17:00:00,Moorabool–Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-10-30,9.5–11.0 hrs,Line
VIC,AusNet,2024-09-01 07:00:00,2024-09-01 17:00:00,Moorabool–Sydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-10-30,9.5–11.0 hrs,Line
QLD,Powerlink,2024-03-20 07:00:00,2024-03-20 16:00:00,Strathmore - Ross (8857) 275 kV Line,3.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-10-23,2.8–9.5 hrs,Line
VIC,TOA,2023-10-23 06:00:00,2023-10-23 16:00:00,Ararat - Crowlands 220kV Line,4.0,0.0,0,0,1,1,1,In Progress,PTP,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-23,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-28 08:30:00,2023-11-02 15:00:00,Loy Yang Power Station - Basslink 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,127.2,<<NEW since the last notification>>  Tasmania will be separated from the NEM due to this outage.,2023-10-23,20.8+ hrs,Line
VIC,AusNet,2023-11-02 06:00:00,2023-11-02 15:30:00,South Morang - Sydenham No.2 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-23,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-31 06:00:00,2023-10-31 16:00:00,Rowville - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-23,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-30 10:30:00,2023-10-30 16:30:00,Rowville - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,6.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-23,2.8–9.5 hrs,Line
TAS,TasNetworks,2023-10-28 05:00:00,2023-11-02 17:00:00,George Town - George Town Converter Station 220 kV Line,3.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,132.0,Tasmania will be separated from the NEM,2023-10-23,20.8+ hrs,Line
SA,ElectraNet,2023-10-27 18:45:00,2023-10-28 05:30:00,Tailem Bend - South East  No.2 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,10.7,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-10-23,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-27 05:30:00,2023-10-27 15:30:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2023-10-23,9.5–11.0 hrs,Line
SA,ElectraNet,2023-10-26 18:45:00,2023-10-27 05:30:00,Tailem Bend - South East  No.2 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,10.7,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-10-23,9.5–11.0 hrs,Line
SA,ElectraNet,2023-10-23 18:45:00,2023-10-24 05:30:00,Tailem Bend - South East  No.2 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,PDLTP,Commissioning,10.7,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-10-23,9.5–11.0 hrs,Line
TAS,TasNetworks,2023-10-19 07:04:00,2023-10-26 15:00:00,Gordon - Chapel St No.1 220 kV Line,8.0,4.0,0,0,0,1,0,In Progress,PTP,Maintenance,175.2,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-23,20.8+ hrs,Line
VIC,AusNet,2023-11-04 05:30:00,2023-11-07 19:00:00,Keilor - South Morang 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,86.4,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-23,20.8+ hrs,Line
VIC,AusNet,2023-11-08 05:30:00,2023-11-10 19:00:00,Keilor - South Morang 500 kV Line,8.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,62.4,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-23,20.8+ hrs,Line
VIC,AusNet,2024-08-31 07:00:00,2024-08-31 17:00:00,MooraboolSydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-10-23,9.5–11.0 hrs,Line
VIC,AusNet,2024-09-01 07:00:00,2024-09-01 17:00:00,MooraboolSydenham No.2 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-10-23,9.5–11.0 hrs,Line
VIC,AusNet,2024-08-23 07:00:00,2024-08-23 17:00:00,MooraboolSydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-10-23,9.5–11.0 hrs,Line
VIC,AusNet,2024-08-22 07:00:00,2024-08-22 17:00:00,MooraboolSydenham No.1 500 kV Line,60.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-10-23,9.5–11.0 hrs,Line
QLD,Powerlink,2023-12-07 08:00:00,2023-12-07 16:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-10-16,2.8–9.5 hrs,Line
QLD,Powerlink,2024-03-26 09:30:00,2024-03-26 14:00:00,Haughton River No. 2 275kV BUS,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,4.5,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-10-16,2.8–9.5 hrs,Bus
VIC,AusNet,2023-10-17 05:00:00,2023-10-17 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,"<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2023-10-16,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-28 09:30:00,2023-11-02 16:00:00,Loy Yang Power Station - Basslink 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,127.2,Tasmania will be separated from the NEM due to this outage.,2023-10-16,20.8+ hrs,Line
VIC,TOA,2023-10-22 06:00:00,2023-10-22 16:00:00,Ararat - Crowlands 220kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-10-16,9.5–11.0 hrs,Line
VIC,TOA,2023-10-21 06:00:00,2023-10-21 16:00:00,Ararat - Crowlands 220kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-10-16,9.5–11.0 hrs,Line
VIC,TOA,2023-10-20 06:00:00,2023-10-20 16:00:00,Ararat - Crowlands 220kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-10-16,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-20 05:30:00,2023-10-20 17:00:00,Keilor – Sydenham 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-16,11.0–14.0 hrs,Line
TAS,TasNetworks,2023-10-19 07:00:00,2023-10-26 15:00:00,Gordon - Chapel St No.1 220 kV Line,8.0,4.0,0,0,0,1,0,Planned,STLTP,Maintenance,175.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-16,20.8+ hrs,Line
VIC,AusNet,2023-10-19 05:00:00,2023-10-19 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,"<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2023-10-16,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-18 05:00:00,2023-10-18 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,"<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2023-10-16,11.0–14.0 hrs,Bus
TAS,TasNetworks,2023-10-17 10:00:00,2023-10-17 14:00:00,Sheffield - Farrell No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,4.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-16,2.8–9.5 hrs,Line
VIC,AusNet,2023-10-16 05:12:00,2023-10-16 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,In Progress,PTP,Maintenance,11.8,"<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2023-10-16,11.0–14.0 hrs,Bus
TAS,TasNetworks,2023-10-04 07:11:00,2023-10-18 15:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,1,In Progress,PTP,Maintenance,343.2,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-16,20.8+ hrs,Line
QLD,Powerlink,2023-10-30 08:00:00,2023-10-30 16:00:00,Strathmore - Ross (8858) 275 kV Line,0.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-10-16,2.8–9.5 hrs,Line
QLD,Powerlink,2024-03-18 08:00:00,2024-03-18 15:30:00,Broadsound - Nebo (834) 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,7.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-10-09,2.8–9.5 hrs,Line
QLD,Powerlink,2023-11-17 09:00:00,2023-11-17 17:00:00,Broadsound - Nebo (834) 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-10-09,2.8–9.5 hrs,Line
QLD,Powerlink,2023-09-04 14:00:00,2023-10-11 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,1,1,0,In Progress,PTP,Commissioning,890.4,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-10-09,20.8+ hrs,Line
NSW,Transgrid,2023-10-06 06:57:00,2023-10-11 15:00:00,Jindera - Wagga (62) 330 kV Line,6.0,6.0,0,0,1,1,1,In Progress,PTP,Commissioning,127.2,<<UPDATED since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer    Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-09,20.8+ hrs,Line
VIC,TOA,2023-10-21 07:00:00,2023-10-21 17:00:00,Ararat - Crowlands 220kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-09,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-20 05:30:00,2023-10-20 17:00:00,Keilor  Sydenham 500 kV Line,3.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-09,11.0–14.0 hrs,Line
QLD,Powerlink,2023-10-19 11:00:00,2023-10-19 12:00:00,Stanwell - Broadsound (856) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-10-09,0–2.8 hrs,Line
QLD,Powerlink,2023-10-19 10:00:00,2023-10-19 11:00:00,Stanwell - Broadsound (8831) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-10-09,0–2.8 hrs,Line
VIC,AusNet,2023-10-16 05:30:00,2023-10-16 17:00:00,Rowville - South Morang 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-09,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-16 05:00:00,2023-10-16 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,RESUBMIT,Maintenance,12.0,"<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-09,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-15 05:00:00,2023-10-15 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,RESUBMIT,Maintenance,12.0,"<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-09,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-13 05:30:00,2023-10-13 16:30:00,Red Cliffs No.1 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,RESUBMIT,Maintenance,11.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This bus outage offloads Red Cliffs - Wemen 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-09,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-12 05:30:00,2023-10-12 16:30:00,Red Cliffs No.1 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,RESUBMIT,Maintenance,11.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This bus outage offloads Red Cliffs - Wemen 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-09,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-09 05:33:00,2023-10-09 17:30:00,Hazelwood - South Morang No.2 500 kV Line,4.0,0.0,0,0,0,0,0,In Progress,PTP,Maintenance,12.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-09,11.0–14.0 hrs,Line
VIC,TOA,2023-10-20 07:00:00,2023-10-20 17:00:00,Ararat - Crowlands 220kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-09,9.5–11.0 hrs,Line
VIC,TOA,2023-10-22 07:00:00,2023-10-22 17:00:00,Ararat - Crowlands 220kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-09,9.5–11.0 hrs,Line
SA,ElectraNet,2023-11-10 17:30:00,2023-11-11 05:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-10-09,11.0–14.0 hrs,Line
VIC,TOA,2023-10-23 07:00:00,2023-10-23 17:00:00,Ararat - Crowlands 220kV Line,0.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-09,9.5–11.0 hrs,Line
SA,ElectraNet,2023-11-09 17:30:00,2023-11-10 05:30:00,Heywood - South East No.1 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-10-09,11.0–14.0 hrs,Line
NSW,Transgrid,2023-11-04 18:30:00,2023-11-05 20:00:00,Buronga-Balranald (X3) 220kV line,24.0,24.0,0,0,1,1,1,Planned,MTLTP,Commissioning,26.4,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-09,20.8+ hrs,Line
SA,ElectraNet,2023-10-31 17:30:00,2023-11-01 05:30:00,Tailem Bend - South East  No.2 275 kV Line,4.0,4.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-10-09,11.0–14.0 hrs,Line
TAS,TasNetworks,2023-10-28 07:00:00,2023-11-01 09:00:00,George Town - George Town Converter Station 220 kV Line,3.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,98.4,Tasmania will be separated from the NEM,2023-10-09,20.8+ hrs,Line
SA,ElectraNet,2023-10-26 17:30:00,2023-10-27 05:30:00,Tailem Bend - South East  No.1 275 kV Line,4.0,4.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-10-09,11.0–14.0 hrs,Line
QLD,Powerlink,2024-03-18 08:00:00,2024-03-22 17:00:00,Strathmore - Ross (8857) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,105.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-10-03,20.8+ hrs,Line
QLD,Powerlink,2024-03-14 09:30:00,2024-03-14 14:00:00,Haughton River No. 2 275kV BUS,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,4.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-10-03,2.8–9.5 hrs,Bus
VIC,AusNet,2023-10-10 05:00:00,2023-10-10 18:00:00,Hazelwood - South Morang No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,13.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-03,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-16 05:00:00,2023-10-16 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,13.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-03,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-15 05:00:00,2023-10-15 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,13.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-03,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-13 06:30:00,2023-10-13 16:30:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2023-10-03,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-12 07:00:00,2023-10-12 17:00:00,Hazelwood - Loy Yang Power Station No.3 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2023-10-03,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-11 06:30:00,2023-10-11 18:30:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2023-10-03,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-07 06:30:00,2023-10-09 18:30:00,Hazelwood - South Morang No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,60.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-03,20.8+ hrs,Line
NSW,Transgrid,2023-10-06 07:00:00,2023-10-06 16:00:00,Wagga - Darlington Point (63) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-03,2.8–9.5 hrs,Line
NSW,Transgrid,2023-10-06 06:00:00,2023-10-11 15:00:00,Jindera - Wagga (62) 330 kV Line,6.0,6.0,0,0,1,1,1,Planned,MTLTP,Commissioning,129.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer    Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-10-03,20.8+ hrs,Line
VIC,AusNet,2023-10-06 05:30:00,2023-10-06 17:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-10-03,11.0–14.0 hrs,Line
TAS,TasNetworks,2023-10-04 07:00:00,2023-10-18 15:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,1,Planned,STLTP,Maintenance,343.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-03,20.8+ hrs,Line
VIC,AusNet,2023-10-03 10:00:00,2023-10-03 16:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,PDLTP,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-10-03,2.8–9.5 hrs,Line
TAS,TasNetworks,2023-09-25 08:17:00,2023-10-03 15:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,2.0,1,0,0,1,1,In Progress,PTP,Maintenance,199.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-10-03,20.8+ hrs,Line
VIC,AusNet,2023-10-17 05:00:00,2023-10-17 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,13.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-03,11.0–14.0 hrs,Bus
SA,ElectraNet,2023-10-17 17:30:00,2023-10-18 05:30:00,Tailem Bend - Tungkillo No.2 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-10-03,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-18 05:00:00,2023-10-18 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,13.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-03,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-19 05:00:00,2023-10-19 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,13.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-10-03,11.0–14.0 hrs,Bus
SA,ElectraNet,2023-10-18 17:30:00,2023-10-19 05:30:00,Tailem Bend - Tungkillo No.1 275 kV Line,0.0,0.0,1,0,0,0,0,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-10-03,11.0–14.0 hrs,Line
QLD,Powerlink,2024-07-03 08:00:00,2024-07-16 17:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,321.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-10-03,20.8+ hrs,Line
SA,ElectraNet,2023-11-14 17:30:00,2023-11-15 05:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-09-18,11.0–14.0 hrs,Line
NSW,Transgrid,2023-11-04 03:30:00,2023-11-05 19:00:00,Buronga-Balranald (X3) 220kV line,24.0,24.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,38.4,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-09-18,20.8+ hrs,Line
VIC,AusNet,2023-10-24 07:00:00,2023-10-24 16:00:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2023-09-18,2.8–9.5 hrs,Line
VIC,AusNet,2023-12-19 05:30:00,2023-12-19 16:00:00,MooraboolSydenham No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-09-18,9.5–11.0 hrs,Line
VIC,AusNet,2023-12-31 06:00:00,2023-12-31 16:00:00,Bulgana - Horsham 220 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-09-18,9.5–11.0 hrs,Line
VIC,AusNet,2023-09-22 07:30:00,2023-09-22 16:30:00,South Morang - Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-09-18,2.8–9.5 hrs,Line
VIC,AusNet,2023-10-04 06:30:00,2023-10-04 18:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-09-18,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-10 06:00:00,2023-10-10 19:00:00,Hazelwood - South Morang No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-09-18,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-06 06:30:00,2023-10-06 18:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-09-18,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-05 06:30:00,2023-10-05 18:30:00,Hazelwood - Rowville 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-09-18,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-03 06:00:00,2023-10-03 16:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-09-18,9.5–11.0 hrs,Line
NSW,Transgrid,2023-09-28 08:00:00,2023-09-28 16:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,8.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-09-18,2.8–9.5 hrs,Line
NSW,Transgrid,2023-09-27 08:00:00,2023-09-27 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,8.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-09-18,2.8–9.5 hrs,Line
