Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
NSW,Transgrid,2023-09-26 07:00:00,2023-09-26 16:00:00,Dumaresq - Bulli Creek (8L) 330 kV Line,1.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,9.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM    Large reduction in generation in NSW if exporting.,2023-09-18,2.8–9.5 hrs,Line
TAS,TasNetworks,2023-09-25 07:00:00,2023-10-03 15:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,2.0,1,0,0,1,1,Planned,SUBMIT,Maintenance,199.2,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-09-18,20.8+ hrs,Line
QLD,Powerlink,2023-09-25 07:00:00,2023-09-25 16:00:00,Dumaresq - Bulli Creek (8M) 330 kV Line,1.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,9.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM    Large reduction in generation in NSW if exporting.,2023-09-18,2.8–9.5 hrs,Line
NSW,Transgrid,2023-09-25 07:00:00,2023-09-25 16:00:00,Dumaresq - Bulli Creek (8M) 330 kV Line,1.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,9.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM    Large reduction in generation in NSW if exporting.,2023-09-18,2.8–9.5 hrs,Line
VIC,AusNet,2023-12-19 05:30:00,2023-12-19 16:00:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage may require market intervention through issuing of directions,2023-09-11,9.5–11.0 hrs,Line
VIC,AusNet,2024-04-26 07:00:00,2024-04-26 19:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-09-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-04-27 07:00:00,2024-04-27 19:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-09-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-04-28 07:00:00,2024-04-28 19:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-09-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-04-29 07:00:00,2024-04-29 19:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-09-11,11.0–14.0 hrs,Line
VIC,AusNet,2024-04-30 07:00:00,2024-04-30 19:00:00,Jindera - Wodonga (060) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-09-11,11.0–14.0 hrs,Line
SA,ElectraNet,2023-10-26 18:00:00,2023-10-27 08:00:00,Tailem Bend - South East  No.1 275 kV Line,4.0,4.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,14.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-09-11,14.0–20.8 hrs,Line
SA,ElectraNet,2023-11-09 18:00:00,2023-11-10 08:00:00,Tailem Bend - South East  No.2 275 kV Line,4.0,4.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,14.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-09-11,14.0–20.8 hrs,Line
SA,ElectraNet,2023-11-14 18:00:00,2023-11-15 08:00:00,Heywood - South East No.1 275 kV Line,4.0,4.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,14.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-09-11,14.0–20.8 hrs,Line
SA,ElectraNet,2023-11-19 18:00:00,2023-11-20 08:00:00,Heywood - South East No.2 275 kV Line,4.0,4.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,14.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-09-11,14.0–20.8 hrs,Line
VIC,AusNet,2024-07-03 06:00:00,2024-07-03 21:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,15.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-09-11,14.0–20.8 hrs,Line
VIC,AusNet,2024-07-09 06:00:00,2024-07-09 21:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,15.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-09-11,14.0–20.8 hrs,Line
TAS,TasNetworks,2023-10-05 07:00:00,2023-10-05 15:30:00,Gordon - Chapel St No.1 220 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,8.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-09-11,2.8–9.5 hrs,Line
NSW,Transgrid,2023-09-16 16:00:00,2023-09-16 20:00:00,Armidale - Uralla (8U) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,4.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2023-09-11,2.8–9.5 hrs,Line
TAS,TasNetworks,2023-09-25 08:00:00,2023-10-03 15:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,199.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-09-11,20.8+ hrs,Line
TAS,TasNetworks,2023-10-04 07:00:00,2023-10-10 15:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,151.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-09-11,20.8+ hrs,Line
TAS,TasNetworks,2023-10-04 07:00:00,2023-10-04 15:30:00,Gordon - Chapel St No.1 220 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,8.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-09-11,2.8–9.5 hrs,Line
VIC,AusNet,2023-10-05 06:00:00,2023-10-05 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.",2023-09-11,11.0–14.0 hrs,Bus
QLD,Powerlink,2024-03-08 17:01:00,2024-07-16 07:59:00,Nebo - Strathmore (822) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,3110.4,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-09-04,20.8+ hrs,Line
NSW,Transgrid,2023-09-14 06:00:00,2023-09-14 18:00:00,Kiamal SF - Red Cliffs 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-09-04,11.0–14.0 hrs,Line
VIC,AusNet,2023-09-14 06:00:00,2023-09-14 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-09-04,11.0–14.0 hrs,Bus
NSW,Transgrid,2023-09-13 06:00:00,2023-09-13 18:00:00,Kiamal SF - Red Cliffs 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-09-04,11.0–14.0 hrs,Line
VIC,AusNet,2023-09-13 06:00:00,2023-09-13 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-09-04,11.0–14.0 hrs,Bus
NSW,Transgrid,2023-09-12 06:00:00,2023-09-12 18:00:00,Kiamal SF - Red Cliffs 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-09-04,11.0–14.0 hrs,Line
VIC,AusNet,2023-09-12 06:00:00,2023-09-12 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-09-04,11.0–14.0 hrs,Bus
VIC,AusNet,2023-09-09 06:00:00,2023-09-09 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-09-04,11.0–14.0 hrs,Bus
VIC,AusNet,2023-09-08 06:00:00,2023-09-08 19:00:00,Jindera - Wodonga (060) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,13.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-09-04,11.0–14.0 hrs,Line
VIC,AusNet,2023-09-07 06:00:00,2023-09-07 19:00:00,Jindera - Wodonga (060) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,13.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-09-04,11.0–14.0 hrs,Line
VIC,AusNet,2023-09-05 07:00:00,2023-09-05 17:00:00,Heywood - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-09-04,9.5–11.0 hrs,Line
QLD,Powerlink,2023-09-04 13:00:00,2023-10-11 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,PDLTP,Commissioning,892.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-09-04,20.8+ hrs,Line
VIC,AusNet,2023-10-13 06:00:00,2023-10-13 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-09-04,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-12 06:00:00,2023-10-12 18:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,"This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offloads Red Cliffs - Kiamal 220kV line, and Red Cliffs capacitor banks will be unavailable for automatic switching.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.",2023-09-04,11.0–14.0 hrs,Bus
QLD,Powerlink,2024-07-16 08:00:00,2024-11-25 07:59:00,Nebo - Strathmore (822) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,3168.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-09-04,20.8+ hrs,Line
VIC,TOA,2023-10-22 07:00:00,2023-10-22 17:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-28,9.5–11.0 hrs,Line
VIC,TOA,2023-11-01 07:00:00,2023-11-03 17:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,57.6,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-28,20.8+ hrs,Line
VIC,TOA,2023-10-23 07:00:00,2023-10-23 17:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-28,9.5–11.0 hrs,Line
VIC,TOA,2023-10-21 07:00:00,2023-10-21 17:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-28,9.5–11.0 hrs,Line
VIC,TOA,2023-10-20 07:00:00,2023-10-20 17:00:00,Ararat - Crowland 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-28,9.5–11.0 hrs,Line
VIC,AusNet,2023-09-06 07:00:00,2023-09-06 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-08-28,9.5–11.0 hrs,Line
VIC,AusNet,2023-09-04 09:00:00,2023-09-04 19:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-08-28,9.5–11.0 hrs,Line
VIC,AusNet,2023-09-03 07:00:00,2023-09-03 18:00:00,Dederang - Wodonga 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,<<NEW since the last notification>>  This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2023-08-28,11.0–14.0 hrs,Line
VIC,AusNet,2023-08-31 15:30:00,2023-08-31 17:30:00,Moorabool - Mortlake 500 kV Line,1.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,2.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-08-28,0–2.8 hrs,Line
QLD,Powerlink,2023-08-31 10:30:00,2023-08-31 11:30:00,Broadsound - Nebo (834) 275 kV Line,0.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-08-28,0–2.8 hrs,Line
QLD,Powerlink,2023-08-31 09:30:00,2023-08-31 10:30:00,Nebo - Broadsound (8846) 275 kV Line,0.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-08-28,0–2.8 hrs,Line
QLD,Powerlink,2023-08-31 08:30:00,2023-08-31 09:30:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,0,1,0,Planned,MTLTP,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-08-28,0–2.8 hrs,Line
QLD,Powerlink,2023-08-31 07:30:00,2023-08-31 08:30:00,Bouldercombe - Broadsound (820) 275 kV Line,0.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-08-28,0–2.8 hrs,Line
VIC,AusNet,2023-08-30 06:30:00,2023-08-30 08:30:00,Moorabool - Mortlake 500 kV Line,1.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,2.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-08-28,0–2.8 hrs,Line
QLD,Powerlink,2023-08-15 06:58:00,2023-09-01 11:59:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,1,1,0,In Progress,PTP,Commissioning,412.8,<<UPDATED since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-08-28,20.8+ hrs,Line
NSW,Transgrid,2023-09-12 06:00:00,2023-09-12 18:00:00,Kiamal SF-Red Cliffs 220kV LINE,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-28,11.0–14.0 hrs,Line
NSW,Transgrid,2023-09-13 06:00:00,2023-09-13 18:00:00,Kiamal SF-Red Cliffs 220kV LINE,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-28,11.0–14.0 hrs,Line
NSW,Transgrid,2023-09-14 06:00:00,2023-09-14 18:00:00,Kiamal SF-Red Cliffs 220kV LINE,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-28,11.0–14.0 hrs,Line
QLD,Powerlink,2024-03-18 09:00:00,2024-03-22 17:00:00,Nebo - Strathmore (8845) 275 kV Line,3.0,5.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,103.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-08-28,20.8+ hrs,Line
VIC,TOA,2023-10-13 07:00:00,2023-10-13 17:00:00,Ararat - Crowlands 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,9.5–11.0 hrs,Line
VIC,AusNet,2023-10-23 06:00:00,2023-10-23 15:00:00,Red Cliffs-Wemen 220 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,2.8–9.5 hrs,Line
VIC,TOA,2023-10-18 07:00:00,2023-10-18 17:00:00,Ararat - Crowlands 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,9.5–11.0 hrs,Line
VIC,TOA,2023-10-19 07:00:00,2023-10-19 17:00:00,Ararat - Crowlands 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,9.5–11.0 hrs,Line
VIC,TOA,2023-10-20 07:00:00,2023-10-20 17:00:00,Ararat - Crowlands 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,9.5–11.0 hrs,Line
VIC,TOA,2023-10-21 07:00:00,2023-10-23 17:00:00,Ararat - Crowlands 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,57.6,<<NEW since the last notification>>  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,20.8+ hrs,Line
SA,ElectraNet,2023-08-11 07:48:00,2023-08-15 17:30:00,Tailem Bend - South East  No.1 275 kV Line,0.0,0.0,0,0,0,0,0,In Progress,PTP,Maintenance,105.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-08-14,20.8+ hrs,Line
QLD,Powerlink,2023-08-15 07:00:00,2023-09-01 11:59:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,1,0,0,Planned,MTLTP,Commissioning,412.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-08-14,20.8+ hrs,Line
SA,ElectraNet,2023-08-15 17:30:00,2023-08-17 18:30:00,Tailem Bend - South East  No.1 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,48.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-08-14,20.8+ hrs,Line
VIC,AusNet,2023-08-22 06:00:00,2023-08-22 18:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,11.0–14.0 hrs,Line
VIC,AusNet,2023-08-24 06:00:00,2023-08-24 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offload both Red Cliffs - Buronga. 0X1 220kV and Red Cliffs - Murra Warra 220kV line.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,11.0–14.0 hrs,Bus
VIC,AusNet,2023-08-24 07:00:00,2023-08-24 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,9.5–11.0 hrs,Line
VIC,AusNet,2023-08-25 06:00:00,2023-08-25 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,1,1,1,Planned,RESUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offload both Red Cliffs - Buronga. 0X1 220kV and Red Cliffs - Murra Warra 220kV line.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,11.0–14.0 hrs,Bus
VIC,AusNet,2023-08-25 07:00:00,2023-08-25 17:00:00,Kiamal SF-Red Cliffs 220 kV LINE,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,9.5–11.0 hrs,Line
VIC,AusNet,2023-09-06 07:00:00,2023-09-06 18:00:00,Dederang - Wodonga 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,<<NEW since the last notification>>  This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2023-08-14,11.0–14.0 hrs,Line
VIC,AusNet,2023-09-09 07:00:00,2023-09-09 17:00:00,Red Cliffs No.2 220 kV Bus,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offload both Red Cliffs - Buronga. 0X1 220kV and Red Cliffs - Murra Warra 220kV line.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,9.5–11.0 hrs,Bus
VIC,AusNet,2023-09-12 06:00:00,2023-09-12 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offload both Red Cliffs - Buronga. 0X1 220kV and Red Cliffs - Murra Warra 220kV line.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,11.0–14.0 hrs,Bus
VIC,AusNet,2023-09-13 06:00:00,2023-09-13 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offload both Red Cliffs - Buronga. 0X1 220kV and Red Cliffs - Murra Warra 220kV line.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,11.0–14.0 hrs,Bus
VIC,AusNet,2023-09-14 06:00:00,2023-09-14 17:00:00,Red Cliffs No.2 220 kV Bus,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offload both Red Cliffs - Buronga. 0X1 220kV and Red Cliffs - Murra Warra 220kV line.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-08-14,11.0–14.0 hrs,Bus
NSW,Transgrid,2023-10-15 04:30:00,2023-10-15 21:00:00,Balranald - Darlington Point (X5) 220 kV Line,12.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,16.5,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-07,14.0–20.8 hrs,Line
VIC,TOA,2023-08-09 06:00:00,2023-08-09 18:00:00,Ararat - Waubra 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-07,11.0–14.0 hrs,Line
VIC,TOA,2023-08-10 06:00:00,2023-08-10 18:00:00,Ararat - Waubra 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-07,11.0–14.0 hrs,Line
VIC,TOA,2023-08-11 06:00:00,2023-08-11 18:00:00,Ararat - Waubra 220 kV Line,0.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-07,11.0–14.0 hrs,Line
SA,ElectraNet,2023-08-11 07:30:00,2023-08-14 18:30:00,Tailem Bend - South East  No.1 275 kV Line,8.0,16.0,0,0,0,0,0,Planned,MTLTP,Maintenance,84.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-08-07,20.8+ hrs,Line
SA,ElectraNet,2023-08-14 18:30:00,2023-08-17 18:30:00,Tailem Bend - South East  No.1 275 kV Line,48.0,60.0,0,0,0,0,0,Planned,MTLTP,Maintenance,72.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-08-07,20.8+ hrs,Line
QLD,Powerlink,2023-09-04 07:00:00,2023-10-11 17:00:00,Bouldercombe - Nebo (821) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,897.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-08-07,20.8+ hrs,Line
VIC,AusNet,2023-09-07 06:00:00,2023-09-07 18:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-07,11.0–14.0 hrs,Line
VIC,AusNet,2023-09-08 06:00:00,2023-09-08 18:00:00,Jindera - Wodonga (060) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-08-07,11.0–14.0 hrs,Line
TAS,TasNetworks,2023-09-25 07:00:00,2023-09-27 16:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,57.6,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-07-31,20.8+ hrs,Line
TAS,TasNetworks,2023-09-14 08:00:00,2023-09-14 11:00:00,Sheffield - Farrell No.1 220 kV Line,0.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,3.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-07-31,2.8–9.5 hrs,Line
QLD,Powerlink,2023-09-06 08:00:00,2023-09-07 16:00:00,Nebo - Strathmore (822) 275 kV Line,2.0,6.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,31.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-07-31,20.8+ hrs,Line
TAS,TasNetworks,2023-10-02 07:00:00,2023-10-02 15:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-07-31,2.8–9.5 hrs,Line
VIC,AusNet,2023-10-09 06:00:00,2023-10-09 18:00:00,Red Cliffs No.2 220 kV Bus,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offload both Red Cliffs - Buronga. 0X1 220kV and Red Cliffs - Murra Warra 220kV line.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-31,11.0–14.0 hrs,Bus
VIC,AusNet,2023-10-10 06:00:00,2023-10-10 18:00:00,Red Cliffs No.2 220 kV Bus,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   This bus outage offload both Red Cliffs - Buronga. 0X1 220kV and Red Cliffs - Murra Warra 220kV line.  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-31,11.0–14.0 hrs,Bus
TAS,TasNetworks,2023-10-11 07:00:00,2023-10-11 15:20:00,George Town - George Town Converter Station 220 kV Line,3.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,8.3,Tasmania will be separated from the NEM,2023-07-31,2.8–9.5 hrs,Line
NSW,Transgrid,2023-08-01 07:15:00,2023-08-01 17:00:00,Tamworth Liddell PS (84) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,9.8,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-07-31,9.5–11.0 hrs,Line
VIC,AusNet,2023-09-04 07:00:00,2023-09-04 17:00:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-07-31,9.5–11.0 hrs,Line
SA,ElectraNet,2023-08-01 07:30:00,2023-08-04 17:30:00,Tailem Bend - South East  No.2 275 kV Line,8.0,16.0,0,0,0,0,0,Planned,MTLTP,Maintenance,81.6,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-07-31,20.8+ hrs,Line
TAS,TasNetworks,2023-08-01 15:00:00,2023-08-01 16:00:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,STLTP,Commissioning,1.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-07-31,0–2.8 hrs,Line
VIC,AusNet,2023-08-02 06:30:00,2023-08-02 18:30:00,Kiamal SF - MurraWarra 220 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-31,11.0–14.0 hrs,Line
QLD,Powerlink,2023-08-02 08:00:00,2023-08-02 15:00:00,Strathmore - Ross (8858) 275 kV Line,3.0,0.0,0,0,1,0,0,Planned,MTLTP,Commissioning,7.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-07-31,2.8–9.5 hrs,Line
VIC,AusNet,2023-08-03 06:30:00,2023-08-03 18:30:00,Kiamal SF - MurraWarra 220 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-07-31,11.0–14.0 hrs,Line
NSW,Transgrid,2023-08-03 07:30:00,2023-08-03 14:30:00,Armidale - Tamworth (86) 330 kV Line,0.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,7.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-07-31,2.8–9.5 hrs,Line
SA,ElectraNet,2023-08-04 17:30:00,2023-08-07 18:30:00,Tailem Bend - South East  No.2 275 kV Line,48.0,60.0,0,0,0,0,0,Planned,MTLTP,Maintenance,72.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-07-31,20.8+ hrs,Line
TAS,TasNetworks,2023-10-16 07:00:00,2023-10-20 15:00:00,Gordon - Chapel St No.1 220 kV Line,8.0,4.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,103.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-07-31,20.8+ hrs,Line
VIC,AusNet,2023-10-09 06:30:00,2023-10-11 18:30:00,Hazelwood - South Morang No.2 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,60.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-07-24,20.8+ hrs,Line
VIC,AusNet,2023-10-12 06:00:00,2023-10-12 19:00:00,Hazelwood - South Morang No.1 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,13.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-07-24,11.0–14.0 hrs,Line
VIC,AusNet,2023-10-13 06:30:00,2023-10-13 18:30:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2023-07-24,11.0–14.0 hrs,Line
