Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
VIC,AusNet,2023-05-02 06:00:00,2023-05-02 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-05-01,11.0–14.0 hrs,Line
QLD,Powerlink,2023-05-02 07:00:00,2023-05-02 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,STLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-05-01,2.8–9.5 hrs,Line
VIC,AusNet,2023-05-03 06:00:00,2023-05-03 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-05-01,11.0–14.0 hrs,Line
QLD,Powerlink,2023-05-03 07:00:00,2023-05-03 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-05-01,2.8–9.5 hrs,Line
VIC,AusNet,2023-05-04 06:00:00,2023-05-04 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-05-01,11.0–14.0 hrs,Line
QLD,Powerlink,2023-05-04 07:00:00,2023-05-04 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-05-01,2.8–9.5 hrs,Line
QLD,Powerlink,2023-05-05 07:00:00,2023-05-05 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,RESUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-05-01,2.8–9.5 hrs,Line
VIC,AusNet,2023-05-23 07:00:00,2023-05-23 16:00:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2023-05-01,2.8–9.5 hrs,Line
VIC,AusNet,2023-05-10 06:00:00,2023-05-10 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-05-01,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-11 06:00:00,2023-05-11 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-05-01,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-12 06:00:00,2023-05-12 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-05-01,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-16 06:00:00,2023-05-18 18:00:00,Heywood - South East No.1 275 kV Line,48.0,48.0,0,0,1,0,1,Planned,SUBMIT,Maintenance,60.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-05-01,20.8+ hrs,Line
NSW,Transgrid,2023-05-19 07:00:00,2023-05-21 17:00:00,Jindera - Wagga (62) 330 kV Line,6.0,6.0,0,0,1,1,1,Planned,MTLTP,Commissioning,57.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer    Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-05-01,20.8+ hrs,Line
TAS,TasNetworks,2023-10-11 14:00:00,2023-10-11 15:30:00,Gordon - Chapel St No.2 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,1.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-05-01,0–2.8 hrs,Line
QLD,Powerlink,2023-08-14 07:00:00,2023-09-01 16:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,441.6,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-05-01,20.8+ hrs,Line
TAS,TasNetworks,2023-08-29 15:00:00,2023-08-29 16:30:00,Gordon - Chapel St No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,1.5,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-05-01,0–2.8 hrs,Line
VIC,AusNet,2023-05-18 07:30:00,2023-05-18 16:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.5,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-04-24,2.8–9.5 hrs,Line
VIC,AusNet,2023-05-24 06:30:00,2023-05-24 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-04-24,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-17 07:30:00,2023-05-17 16:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.5,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-04-24,2.8–9.5 hrs,Line
VIC,AusNet,2023-05-16 07:00:00,2023-05-16 17:00:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-04-24,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-25 06:30:00,2023-05-25 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-04-24,9.5–11.0 hrs,Line
QLD,Powerlink,2023-06-09 08:00:00,2023-06-20 16:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,271.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-24,20.8+ hrs,Transformer
VIC,AusNet,2023-05-15 07:00:00,2023-05-15 17:00:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-04-24,9.5–11.0 hrs,Line
QLD,Powerlink,2023-04-26 07:00:00,2023-04-26 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-04-24,2.8–9.5 hrs,Line
VIC,AusNet,2023-04-27 07:00:00,2023-04-27 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-04-24,9.5–11.0 hrs,Line
QLD,Powerlink,2023-04-27 07:00:00,2023-04-27 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-04-24,2.8–9.5 hrs,Line
VIC,AusNet,2023-04-28 06:00:00,2023-04-28 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-04-24,11.0–14.0 hrs,Line
QLD,Powerlink,2023-04-28 07:00:00,2023-04-28 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-04-24,2.8–9.5 hrs,Line
VIC,AusNet,2023-04-29 06:00:00,2023-04-29 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-04-24,11.0–14.0 hrs,Line
VIC,AusNet,2023-04-30 06:00:00,2023-04-30 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-04-24,11.0–14.0 hrs,Line
NSW,Transgrid,2023-05-01 05:30:00,2023-05-05 17:00:00,Balranald - Darlington Point (X5) 220 kV Line,12.0,12.0,0,0,1,1,0,Planned,MTLTP,Commissioning,108.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-04-24,20.8+ hrs,Line
NSW,Transgrid,2023-05-01 05:30:00,2023-05-03 18:00:00,Darlington Point A 330kV BUS,12.0,12.0,0,0,1,1,0,Planned,MTLTP,Commissioning,60.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   •Between Victoria and New South Wales.  •Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-04-24,20.8+ hrs,Bus
VIC,AusNet,2023-05-01 06:00:00,2023-05-01 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-04-24,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-05 06:00:00,2023-05-05 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,RESUBMIT,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-04-24,11.0–14.0 hrs,Line
QLD,Powerlink,2023-06-10 08:00:00,2023-06-10 16:00:00,Strathmore - Ross (8858) 275 kV Line,3.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-04-24,2.8–9.5 hrs,Line
QLD,Powerlink,2023-09-27 08:01:00,2023-12-15 16:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,1903.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-24,20.8+ hrs,Transformer
QLD,Powerlink,2023-12-15 16:01:00,2024-02-09 16:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,1344.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-24,20.8+ hrs,Transformer
QLD,Powerlink,2023-09-01 09:00:00,2023-09-01 10:00:00,Stanwell - Broadsound (856) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-04-24,0–2.8 hrs,Line
QLD,Powerlink,2023-07-03 16:01:00,2023-09-27 08:00:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Commissioning,2056.8,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-24,20.8+ hrs,Transformer
QLD,Powerlink,2023-08-31 16:00:00,2023-08-31 17:00:00,Broadsound - Nebo (834) 275 kV Line,0.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-24,0–2.8 hrs,Line
QLD,Powerlink,2023-08-31 11:00:00,2023-08-31 12:00:00,Nebo - Broadsound (8846) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-24,0–2.8 hrs,Line
QLD,Powerlink,2023-08-31 09:30:00,2023-08-31 10:30:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-24,0–2.8 hrs,Line
QLD,Powerlink,2023-08-31 08:00:00,2023-08-31 09:00:00,Bouldercombe - Broadsound (820) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-24,0–2.8 hrs,Line
QLD,Powerlink,2023-09-01 08:00:00,2023-09-01 09:00:00,Stanwell - Broadsound (8831) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-04-24,0–2.8 hrs,Line
QLD,Powerlink,2023-07-31 07:00:00,2023-08-18 16:00:00,Strathmore - Ross (8858) 275 kV Line,72.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,441.6,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-04-24,20.8+ hrs,Line
VIC,AusNet,2023-05-16 06:00:00,2023-05-18 18:30:00,Heywood - South East No.1 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,60.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,20.8+ hrs,Line
VIC,AusNet,2023-05-23 06:00:00,2023-05-23 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,11.0–14.0 hrs,Line
QLD,Powerlink,2023-05-14 08:30:00,2023-05-19 16:00:00,Ross No.2 288/138/19 kV Transformer,4.0,7.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,127.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-04-11,20.8+ hrs,Transformer
VIC,AusNet,2023-05-24 06:00:00,2023-05-24 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-25 06:00:00,2023-05-25 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-26 06:00:00,2023-05-26 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-29 07:00:00,2023-05-29 17:00:00,Ballarat - Waubra 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-29 07:30:00,2023-05-29 16:30:00,Ballarat - Waubra 220 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2023-04-11,2.8–9.5 hrs,Line
SA,ElectraNet,2023-06-01 08:00:00,2023-06-05 08:00:00,Heywood - South East No.1 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,96.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,20.8+ hrs,Line
QLD,Powerlink,2023-04-17 08:30:00,2023-04-17 10:30:00,Strathmore - Ross (8858) 275 kV Line,1.0,0.0,0,0,1,0,0,Planned,MTLTP,Maintenance,2.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2023-04-11,0–2.8 hrs,Line
VIC,AusNet,2023-05-05 07:00:00,2023-05-05 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-04-18 06:30:00,2023-04-18 17:00:00,Keilor  Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-04-11,9.5–11.0 hrs,Line
SA,ElectraNet,2023-04-18 11:00:00,2023-04-18 14:00:00,Cherry Gardens - Tailem Bend 275 kV Line,1.0,0.0,1,0,0,0,0,Planned,MTLTP,Maintenance,3.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-04-11,2.8–9.5 hrs,Line
VIC,AusNet,2023-04-19 06:30:00,2023-04-19 17:00:00,Keilor  Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-04-20 06:30:00,2023-04-20 17:00:00,Keilor  Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-04-11,9.5–11.0 hrs,Line
QLD,Powerlink,2023-04-20 07:00:00,2023-04-20 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-04-11,2.8–9.5 hrs,Line
TAS,TasNetworks,2023-04-20 09:00:00,2023-04-20 16:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,RESUBMIT,Maintenance,7.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-04-11,2.8–9.5 hrs,Line
VIC,AusNet,2023-04-21 06:30:00,2023-04-21 17:00:00,Keilor  Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-04-11,9.5–11.0 hrs,Line
QLD,Powerlink,2023-04-21 07:00:00,2023-04-21 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-04-11,2.8–9.5 hrs,Line
VIC,AusNet,2023-04-27 06:00:00,2023-04-27 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,11.0–14.0 hrs,Line
NSW,Transgrid,2023-04-27 07:00:00,2023-04-27 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,1.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-04-28 06:00:00,2023-04-28 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,11.0–14.0 hrs,Line
NSW,Transgrid,2023-04-28 07:00:00,2023-04-28 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,1.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-04-29 06:00:00,2023-04-29 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,11.0–14.0 hrs,Line
VIC,AusNet,2023-04-30 07:00:00,2023-04-30 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-01 07:00:00,2023-05-01 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-02 07:00:00,2023-05-02 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-03 07:00:00,2023-05-03 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-04 07:00:00,2023-05-04 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,9.5–11.0 hrs,Line
SA,ElectraNet,2023-06-05 08:00:00,2023-06-07 13:30:00,Heywood - South East No.1 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,52.8,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2023-04-11,20.8+ hrs,Line
NSW,Transgrid,2023-05-19 07:00:00,2023-05-21 17:00:00,Jindera - Wagga (62) 330 kV Line,6.0,6.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,8.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-03-27,2.8–9.5 hrs,Line
QLD,Powerlink,2023-05-09 07:00:00,2023-06-09 17:00:00,Nebo - Strathmore (878) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,SUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,2.8–9.5 hrs,Line
VIC,AusNet,2023-05-10 06:00:00,2023-05-10 18:30:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,753.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,20.8+ hrs,Line
QLD,Powerlink,2023-05-14 08:30:00,2023-05-19 16:00:00,Ross No.2 288/138/19 kV Transformer,4.0,7.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,12.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2023-03-27,11.0–14.0 hrs,Transformer
VIC,AusNet,2023-05-15 07:00:00,2023-05-15 17:00:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,127.2,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-03-27,20.8+ hrs,Line
VIC,AusNet,2023-05-16 06:00:00,2023-05-18 18:30:00,Heywood - South East No.1 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-16 07:00:00,2023-05-16 17:00:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,60.0,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-03-27,20.8+ hrs,Line
VIC,AusNet,2023-05-17 07:30:00,2023-05-17 16:00:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-03-27,9.5–11.0 hrs,Line
QLD,Powerlink,2023-05-05 07:00:00,2023-05-05 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-03-27,9.5–11.0 hrs,Line
TAS,TasNetworks,2023-06-01 08:30:00,2023-06-01 16:20:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,96.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,20.8+ hrs,Line
VIC,AusNet,2023-05-23 06:00:00,2023-05-23 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,57.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,20.8+ hrs,Line
VIC,AusNet,2023-05-23 07:00:00,2023-05-23 16:00:00,Hazelwood - Loy Yang Power Station No.2 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2023-03-27,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-24 06:00:00,2023-05-24 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,2.8–9.5 hrs,Line
VIC,AusNet,2023-05-24 06:30:00,2023-05-24 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-27,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-25 06:00:00,2023-05-25 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-25 06:30:00,2023-05-25 17:00:00,Keilor – Sydenham 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2023-03-27,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-26 06:00:00,2023-05-26 18:30:00,Moorabool - Mortlake 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.5,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-29 07:00:00,2023-05-29 17:00:00,Ballarat - Waubra 220 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-03-27,11.0–14.0 hrs,Line
VIC,AusNet,2023-05-29 07:30:00,2023-05-29 16:30:00,Ballarat - Waubra 220 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,10.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C   A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2023-03-27,9.5–11.0 hrs,Line
SA,ElectraNet,2023-05-29 08:30:00,2023-06-19 17:30:00,Cherry Gardens - Tailem Bend 275 kV Line,16.0,24.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2023-03-27,2.8–9.5 hrs,Line
TAS,TasNetworks,2023-05-31 08:30:00,2023-05-31 16:20:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,SUBMIT,Maintenance,513.6,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2023-03-27,20.8+ hrs,Line
SA,ElectraNet,2023-06-01 08:00:00,2023-06-05 08:00:00,Heywood - South East No.1 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,7.8,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,2.8–9.5 hrs,Line
QLD,Powerlink,2023-05-04 07:00:00,2023-05-04 16:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,10.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2023-03-27,9.5–11.0 hrs,Line
VIC,AusNet,2023-05-05 07:00:00,2023-05-05 17:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,9.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2023-03-27,2.8–9.5 hrs,Line
