Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
NSW,Transgrid,2022-03-24 06:00:00,2022-03-24 16:00:00,Armidale - Sapphire WF (8E) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-21,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-25 06:00:00,2022-03-25 17:00:00,Armidale - Sapphire WF (8E) 330 kV Line,4.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,11.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-21,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-26 06:00:00,2022-03-26 16:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-21,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-28 06:00:00,2022-03-28 16:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-21,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-29 06:00:00,2022-03-29 17:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,4.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,11.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-21,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-21 05:00:00,2022-03-21 17:00:00,Tamworth No.1 330 kV Bus,1.0,1.0,0,0,1,1,1,In Progress,PTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-21,11.0–14.0 hrs,Bus
QLD,Powerlink,2022-04-13 08:00:00,2022-04-13 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
QLD,Powerlink,2022-04-05 08:00:00,2022-04-05 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
QLD,Powerlink,2022-04-06 08:00:00,2022-04-06 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,1,0,Planned,SUBMIT,Maintenance,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
QLD,Powerlink,2022-04-07 08:00:00,2022-04-07 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
QLD,Powerlink,2022-04-08 08:00:00,2022-04-08 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
QLD,Powerlink,2022-04-09 08:00:00,2022-04-09 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
QLD,Powerlink,2022-04-10 08:00:00,2022-04-10 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
QLD,Powerlink,2022-04-11 08:00:00,2022-04-11 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
QLD,Powerlink,2022-04-12 08:00:00,2022-04-12 17:00:00,Stanwell - Broadsound (856) 275 kV Line,4.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,9.0,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may result in shedding Far North QLD load and Lilyvale local load.    Following a credible contingency market intervention through issuing of directions may be required. If market intervention is unsuccessful all of North QLD load would be in a credible risk,2022-03-21,2.8–9.5 hrs,Line
NSW,Transgrid,2022-04-01 06:00:00,2022-04-01 17:00:00,Armidale - Dumaresq (8C) 330 kV Line,4.0,0.0,0,0,0,1,1,Planned,MTLTP,Commissioning,11.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-03-21,11.0–14.0 hrs,Line
QLD,Powerlink,2022-04-29 08:30:00,2022-04-29 16:00:00,Nebo - Broadsound (8846) 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,7.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-03-14,2.8–9.5 hrs,Line
NSW,Transgrid,2022-03-15 05:00:00,2022-03-15 17:00:00,Tamworth No.3 330 kV Bus,1.0,1.0,0,0,1,1,1,Planned,STLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-03-14,11.0–14.0 hrs,Bus
VIC,AusNet,2022-03-22 06:30:00,2022-03-23 15:00:00,Loy Yang Power Station - Basslink 500 kV Line,4.0,6.0,0,0,0,0,1,Planned,MTLTP,Maintenance,33.6,Tasmania will be separated from the NEM due to this outage.,2022-03-14,20.8+ hrs,Line
NSW,Transgrid,2022-03-15 05:00:00,2022-03-19 13:00:00,Armidale - Tamworth (85) 330 kV Line,8.0,8.0,0,0,1,1,1,Planned,STLTP,Commissioning,103.2,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-03-14,20.8+ hrs,Line
NSW,Transgrid,2022-03-15 05:00:00,2022-03-15 17:00:00,Tamworth No.5 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,STLTP,Commissioning,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  Synchronous separation of the Queensland region from the rest of the NEM      ,2022-03-14,11.0–14.0 hrs,Bus
TAS,TasNetworks,2022-03-15 10:00:00,2022-03-15 14:30:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Commissioning,4.5,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-03-14,2.8–9.5 hrs,Line
NSW,Transgrid,2022-03-16 05:00:00,2022-03-16 17:00:00,Tamworth No.3 330 kV Bus,1.0,1.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-03-14,11.0–14.0 hrs,Bus
NSW,Transgrid,2022-03-16 05:00:00,2022-03-16 17:00:00,Tamworth No.5 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  Synchronous separation of the Queensland region from the rest of the NEM      ,2022-03-14,11.0–14.0 hrs,Bus
NSW,Transgrid,2022-03-17 05:00:00,2022-03-17 17:00:00,Tamworth No.3 330 kV Bus,1.0,1.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-03-14,11.0–14.0 hrs,Bus
NSW,Transgrid,2022-03-17 05:00:00,2022-03-17 17:00:00,Tamworth No.5 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,12.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  Synchronous separation of the Queensland region from the rest of the NEM      ,2022-03-14,11.0–14.0 hrs,Bus
VIC,AusNet,2022-05-10 07:00:00,2022-05-10 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-03-07,2.8–9.5 hrs,Line
VIC,AusNet,2022-05-11 07:00:00,2022-05-11 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-03-07,2.8–9.5 hrs,Line
VIC,AusNet,2022-05-12 07:00:00,2022-05-12 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-03-07,2.8–9.5 hrs,Line
VIC,AusNet,2022-05-13 07:00:00,2022-05-13 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-03-07,2.8–9.5 hrs,Line
VIC,AusNet,2022-05-17 07:00:00,2022-05-17 16:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-03-07,2.8–9.5 hrs,Line
QLD,Powerlink,2022-03-09 07:00:00,2022-03-10 13:59:00,Bouldercombe - Nebo (821) 275 kV Line,8.0,8.0,0,0,0,1,0,Planned,RESUBMIT,Commissioning,31.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-03-07,20.8+ hrs,Line
QLD,Powerlink,2022-04-05 10:35:00,2022-04-05 16:00:00,Strathmore - Ross (8857) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,5.4,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions.,2022-02-21,2.8–9.5 hrs,Line
TAS,TasNetworks,2022-02-24 07:00:00,2022-02-24 15:00:00,Gordon - Chapel St No.1 220 kV Line,1.0,0.0,0,0,0,1,0,Planned,STLTP,Commissioning,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-02-21,2.8–9.5 hrs,Line
VIC,AusNet,2022-03-03 06:00:00,2022-03-03 15:00:00,Red Cliffs-Wemen 220 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2022-02-21,2.8–9.5 hrs,Line
NSW,Transgrid,2022-03-15 05:00:00,2022-03-15 19:00:00,Tamworth No.3 330 kV Bus,2.0,2.0,0,0,0,0,0,Planned,MTLTP,Commissioning,14.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-02-21,14.0–20.8 hrs,Bus
NSW,Transgrid,2022-03-16 05:00:00,2022-03-16 19:00:00,Tamworth No.3 330 kV Bus,2.0,2.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,14.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-02-21,14.0–20.8 hrs,Bus
NSW,Transgrid,2022-03-17 05:00:00,2022-03-17 19:00:00,Tamworth No.3 330 kV Bus,2.0,2.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,14.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2022-02-21,14.0–20.8 hrs,Bus
QLD,Powerlink,2022-03-22 09:00:00,2022-03-22 17:00:00,Ross No.2 288/138/19 kV Transformer,3.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,8.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-02-14,2.8–9.5 hrs,Transformer
NSW,Transgrid,2022-02-19 05:30:00,2022-02-19 15:00:00,Lower Tumut - Wagga  (051) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,9.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer    Between Victoria and New South Wales.   Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-02-14,9.5–11.0 hrs,Line
VIC,AusNet,2022-03-01 06:00:00,2022-03-01 15:00:00,Red Cliffs-Wemen 220 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-02-14,2.8–9.5 hrs,Line
VIC,AusNet,2022-03-02 06:00:00,2022-03-02 15:00:00,Red Cliffs-Wemen 220 kV Line,4.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-02-14,2.8–9.5 hrs,Line
TAS,TasNetworks,2022-02-15 07:00:00,2022-02-18 15:00:00,Gordon - Chapel St No.2 220 kV Line,48.0,48.0,0,0,0,1,0,Planned,STLTP,Commissioning,79.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-02-14,20.8+ hrs,Line
TAS,TasNetworks,2022-04-04 08:00:00,2022-04-06 16:00:00,Gordon - Chapel St No.1 220 kV Line,48.0,48.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,55.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-02-07,20.8+ hrs,Line
QLD,Powerlink,2022-02-17 10:00:00,2022-02-17 12:00:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,2.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-02-07,0–2.8 hrs,Line
SA,ElectraNet,2022-07-06 08:00:00,2022-07-09 17:30:00,Heywood - South East No.2 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,81.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-02-07,20.8+ hrs,Line
SA,ElectraNet,2022-07-02 08:00:00,2022-07-06 08:00:00,Heywood - South East No.2 275 kV Line,159.0,159.0,0,0,0,0,1,Planned,SUBMIT,Commissioning,96.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:   Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).   Post contingent FCAS will be sourced within SA following Separation event.,2022-02-07,20.8+ hrs,Line
SA,ElectraNet,2022-02-01 20:30:00,2022-02-02 00:30:00,Heywood - South East No.1 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,STLTP,Maintenance,4.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-01-31,2.8–9.5 hrs,Line
SA,ElectraNet,2022-02-02 00:30:00,2022-02-02 04:30:00,Heywood - South East No.2 275 kV Line,1.0,1.0,0,0,0,0,1,Planned,STLTP,Maintenance,4.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-01-31,2.8–9.5 hrs,Line
SA,ElectraNet,2022-02-02 20:30:00,2022-02-03 00:30:00,Tailem Bend - South East  No.1 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,4.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-01-31,2.8–9.5 hrs,Line
SA,ElectraNet,2022-02-03 20:30:00,2022-02-04 00:30:00,Cherry Gardens - Tailem Bend 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,4.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-01-31,2.8–9.5 hrs,Line
SA,ElectraNet,2022-02-04 00:30:00,2022-02-04 04:30:00,Tailem Bend - Tungkillo 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,4.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-01-31,2.8–9.5 hrs,Line
VIC,AusNet,2022-02-03 06:30:00,2022-02-03 14:30:00,Hazelwood - Cranbourne 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-01-31,2.8–9.5 hrs,Line
VIC,AusNet,2022-01-27 06:30:00,2022-01-27 14:30:00,Hazelwood - Cranbourne 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,8.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2022-01-24,2.8–9.5 hrs,Line
VIC,AusNet,2022-03-01 06:00:00,2022-03-01 15:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2022-01-24,2.8–9.5 hrs,Line
NSW,Transgrid,2022-03-31 06:00:00,2022-03-31 16:00:00,Armidale - Sapphire WF (8E) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,9.5–11.0 hrs,Line
QLD,Powerlink,2022-01-18 08:30:00,2022-01-18 14:00:00,Ross No.4 288/138/19 kV Transformer,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,5.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2022-01-17,2.8–9.5 hrs,Transformer
NSW,Transgrid,2022-04-01 06:00:00,2022-04-01 17:00:00,Armidale - Sapphire WF (8E) 330 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,11.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-30 06:00:00,2022-03-30 16:00:00,Armidale - Sapphire WF (8E) 330 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-29 06:00:00,2022-03-29 17:00:00,Armidale - Dumaresq (8C) 330 kV Line,4.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,11.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-23 06:00:00,2022-03-23 16:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-24 06:00:00,2022-03-24 16:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-25 06:00:00,2022-03-25 17:00:00,Dumaresq - Sapphire WF (8J) 330 kV line,4.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,11.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-26 06:00:00,2022-03-26 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-28 06:00:00,2022-03-28 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2022-01-17,9.5–11.0 hrs,Line
TAS,TasNetworks,2022-01-11 07:00:00,2022-01-11 15:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Commissioning,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2022-01-10,2.8–9.5 hrs,Line
NSW,Transgrid,2022-01-11 19:00:00,2022-01-11 21:30:00,Wagga - Darlington Point (63) 330 kV Line,1.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,2.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   ?Between Victoria and New South Wales.  ?Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2022-01-10,0–2.8 hrs,Line
SA,ElectraNet,2022-01-11 20:30:00,2022-01-12 00:30:00,Heywood - South East No.1 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,4.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-01-04,2.8–9.5 hrs,Line
SA,ElectraNet,2022-01-12 00:30:00,2022-01-12 04:30:00,Heywood - South East No.2 275 kV Line,1.0,1.0,0,0,0,0,1,Planned,MTLTP,Maintenance,4.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2022-01-04,2.8–9.5 hrs,Line
SA,ElectraNet,2022-01-12 20:30:00,2022-01-13 00:30:00,Tailem Bend - South East  No.1 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,4.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-01-04,2.8–9.5 hrs,Line
NSW,Transgrid,2022-01-06 04:00:00,2022-01-06 06:30:00,Jindera - Wagga (62) 330 kV Line,1.0,0.0,0,0,1,1,1,Planned,STLTP,Maintenance,2.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2022-01-04,0–2.8 hrs,Line
SA,ElectraNet,2022-01-13 20:30:00,2022-01-14 00:30:00,Cherry Gardens - Tailem Bend 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,4.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-01-04,2.8–9.5 hrs,Line
SA,ElectraNet,2022-01-14 00:30:00,2022-01-14 04:30:00,Tailem Bend - Tungkillo 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,4.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2022-01-04,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-20 06:32:00,2021-12-20 15:30:00,Sydenham No.2 500 kV Bus,0.0,0.0,0,0,0,0,0,In Progress,PTP,Maintenance,9.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-12-20,2.8–9.5 hrs,Bus
NSW,Transgrid,2022-01-11 19:00:00,2022-01-11 21:00:00,Wagga - Darlington Point (63) 330 kV Line,1.0,0.0,0,0,0,1,1,Planned,SUBMIT,Maintenance,2.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-12-20,0–2.8 hrs,Line
QLD,Powerlink,2022-02-10 09:00:00,2022-02-10 14:00:00,Ross No.4 288/138/19 kV Transformer,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,5.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-12-20,2.8–9.5 hrs,Transformer
VIC,AusNet,2022-03-09 06:00:00,2022-03-09 15:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-12-20,2.8–9.5 hrs,Line
VIC,AusNet,2022-03-10 06:00:00,2022-03-10 15:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-12-20,2.8–9.5 hrs,Line
VIC,AusNet,2022-03-16 06:00:00,2022-03-16 13:00:00,Buronga - Redcliffs (OX1) 220 kV Line.,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,7.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-12-20,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-13 05:31:00,2021-12-13 15:30:00,MooraboolSydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,In Progress,PTP,Maintenance,10.0,<<UPDATED since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-13,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-14 05:30:00,2021-12-14 15:30:00,MooraboolSydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-13,9.5–11.0 hrs,Line
TAS,TasNetworks,2021-12-14 08:00:00,2021-12-14 13:00:00,Sheffield - Farrell No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,5.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-12-13,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-15 05:30:00,2021-12-15 15:30:00,MooraboolSydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-13,9.5–11.0 hrs,Line
TAS,TasNetworks,2021-12-15 07:00:00,2021-12-15 13:00:00,Sheffield - Farrell No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,6.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-12-13,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-16 05:30:00,2021-12-16 15:30:00,MooraboolSydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-13,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-20 06:30:00,2021-12-20 15:30:00,Sydenham No.2 500 kV Bus,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-12-13,2.8–9.5 hrs,Bus
TAS,TasNetworks,2022-02-16 07:00:00,2022-02-18 15:00:00,Gordon - Chapel St No.2 220 kV Line,48.0,48.0,0,0,0,1,0,Planned,SUBMIT,Commissioning,55.2,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-12-13,20.8+ hrs,Line
QLD,Powerlink,2022-02-25 13:00:00,2022-02-25 13:10:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,0.17,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-12-06,0–2.8 hrs,Line
VIC,AusNet,2021-12-13 05:30:00,2021-12-13 15:30:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-17 05:30:00,2021-12-17 15:30:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-16 05:30:00,2021-12-16 15:30:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,9.5–11.0 hrs,Line
NSW,Transgrid,2021-12-15 07:00:00,2021-12-15 16:00:00,Lower Tumut - Wagga  (051) 330 kV Line,4.0,4.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,9.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-12-06,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-15 05:30:00,2021-12-15 15:30:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-14 05:30:00,2021-12-14 15:30:00,Moorabool–Sydenham No.2 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,9.5–11.0 hrs,Line
NSW,Transgrid,2021-12-13 07:00:00,2021-12-13 09:00:00,Jindera - Wagga (62) 330 kV Line,1.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,2.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-12-06,0–2.8 hrs,Line
TAS,TasNetworks,2021-12-09 07:00:00,2021-12-09 16:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,9.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-12-06,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-09 05:30:00,2021-12-09 18:00:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,12.5,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,11.0–14.0 hrs,Line
TAS,TasNetworks,2021-12-08 07:00:00,2021-12-08 16:00:00,Gordon - Chapel St No.2 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,9.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-12-06,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-08 05:30:00,2021-12-08 15:30:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-07 05:30:00,2021-12-07 15:30:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,STLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-06 05:32:00,2021-12-06 15:30:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,1,1,In Progress,PTP,Maintenance,10.0,<<UPDATED since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-12-06,9.5–11.0 hrs,Line
VIC,AusNet,2021-11-30 06:00:00,2021-12-01 16:00:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,33.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-11-29,20.8+ hrs,Bus
VIC,AusNet,2021-12-13 06:30:00,2021-12-13 14:30:00,Hazelwood - Cranbourne 500 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,8.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   • Cause a large reduction in generation in Victoria  • Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-11-29,2.8–9.5 hrs,Line
NSW,Transgrid,2022-03-18 06:00:00,2022-03-18 16:00:00,Dumaresq - Sapphire 330 kV line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,9.5–11.0 hrs,Line
NSW,Transgrid,2021-11-27 06:05:00,2021-11-29 18:00:00,Wagga - Darlington Point (63) 330 kV Line,3.0,3.0,0,0,1,1,1,In Progress,PTP,Commissioning,60.0,<<UPDATED since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   •Between Victoria and New South Wales.  •Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-11-29,20.8+ hrs,Line
VIC,AusNet,2021-11-29 06:01:00,2021-11-29 18:00:00,Dederang - Wodonga 330 kV Line,3.0,0.0,0,0,1,1,1,In Progress,PTP,Maintenance,12.0,<<UPDATED since the last notification>>  This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2021-11-29,11.0–14.0 hrs,Line
SA,ElectraNet,2021-12-01 20:30:00,2021-12-02 03:30:00,Heywood - South East No.1 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,7.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-11-29,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-02 06:00:00,2021-12-02 16:00:00,Heywood No.2 500 kV Bus,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-11-29,9.5–11.0 hrs,Bus
QLD,Powerlink,2021-12-02 07:00:00,2021-12-02 16:00:00,Bouldercombe - Nebo (821) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-11-29,2.8–9.5 hrs,Line
SA,ElectraNet,2021-12-02 20:30:00,2021-12-03 03:30:00,Heywood - South East No.2 275 kV Line,0.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,7.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-11-29,2.8–9.5 hrs,Line
QLD,Powerlink,2021-12-03 07:00:00,2021-12-03 16:00:00,Bouldercombe - Nebo (821) 275 kV Line,4.0,0.0,0,0,0,1,0,Planned,MTLTP,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-11-29,2.8–9.5 hrs,Line
VIC,AusNet,2021-12-06 05:30:00,2021-12-06 15:30:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,10.0,A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-11-29,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-09 05:30:00,2021-12-09 18:30:00,Moorabool–Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,1,1,Planned,MTLTP,Maintenance,13.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-11-29,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-17 06:00:00,2022-03-17 16:00:00,Dumaresq - Sapphire 330 kV line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,9.5–11.0 hrs,Line
