Region,NSP,Start,Finish,Network Asset,Recall_Day_Hours,Recall_Night_Hours,Project Work?,Unplanned?,DNSP Aware?,Generator Aware?,Inter-Regional,Status_Description,Status_Code,Reason,Duration_Hours,Impact,file_name,Duration_Category,Asset Type
QLD,Powerlink,2021-11-30 08:30:00,2021-11-30 17:00:00,Broadsound - Nebo (834) 275 kV Line,3.0,0.0,0,0,1,1,0,Planned,MTLTP,Maintenance,8.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-11-29,2.8–9.5 hrs,Line
NSW,Transgrid,2022-03-19 06:00:00,2022-03-19 17:00:00,Dumaresq - Sapphire 330 kV line,4.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-21 06:00:00,2022-03-21 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-23 06:00:00,2022-03-23 17:00:00,Armidale - Dumaresq (8C) 330 kV Line,4.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-24 06:00:00,2022-03-24 16:00:00,Armidale - Dumaresq (8E) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-25 06:00:00,2022-03-25 16:00:00,Armidale - Dumaresq (8E) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,9.5–11.0 hrs,Line
NSW,Transgrid,2022-03-26 06:00:00,2022-03-26 17:00:00,Armidale - Dumaresq (8E) 330 kV Line,4.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,11.0–14.0 hrs,Line
NSW,Transgrid,2022-03-22 06:00:00,2022-03-22 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,0,1,1,Planned,SUBMIT,Commissioning,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-29,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-06 05:30:00,2021-12-06 15:30:00,Moorabool?Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-11-22,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-07 05:30:00,2021-12-07 15:30:00,Moorabool?Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-11-22,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-08 05:30:00,2021-12-08 15:30:00,Moorabool?Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-11-22,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-09 05:30:00,2021-12-09 15:30:00,Moorabool?Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-11-22,9.5–11.0 hrs,Line
VIC,AusNet,2021-12-10 05:30:00,2021-12-10 15:30:00,Moorabool?Sydenham No.1 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  A credible contingency event during this planned outage may require market intervention through issuing of directions,2021-11-22,9.5–11.0 hrs,Line
VIC,AusNet,2021-11-27 05:30:00,2021-11-27 18:00:00,Dederang - Wodonga 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,SUBMIT,Maintenance,12.5,<<NEW since the last notification>>  This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2021-11-22,11.0–14.0 hrs,Line
VIC,AusNet,2021-11-25 05:30:00,2021-11-25 16:30:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:  ? A large reduction in generation in Victoria  ? Load shedding in Victoria,2021-11-22,11.0–14.0 hrs,Line
VIC,AusNet,2021-11-21 12:51:00,2021-11-22 06:00:00,Hazelwood - South Morang No.1 500 kV Line,0.0,0.0,0,0,0,0,0,In Progress,PTR,Voltage Control,17.2,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-11-22,14.0–20.8 hrs,Line
SA,ElectraNet,2021-11-23 20:30:00,2021-11-24 04:30:00,Tailem Bend - South East  No.2 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,8.0,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-11-22,2.8–9.5 hrs,Line
SA,ElectraNet,2021-11-24 20:15:00,2021-11-24 20:30:00,Tailem Bend - South East  No.2 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,0.25,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-11-22,0–2.8 hrs,Line
SA,ElectraNet,2021-11-24 20:45:00,2021-11-24 21:00:00,Tailem Bend - South East  No.2 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,0.25,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-11-22,0–2.8 hrs,Line
SA,ElectraNet,2021-11-25 04:15:00,2021-11-25 04:30:00,Tailem Bend - South East  No.2 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,0.25,A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   ? Initiate the orderly separation of SA from the rest of the NEM.                 ? Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-11-22,0–2.8 hrs,Line
NSW,Transgrid,2021-11-27 02:00:00,2021-11-27 04:15:00,Armidale - Tamworth (85) 330 kV Line,1.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,2.3,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-11-22,0–2.8 hrs,Line
NSW,Transgrid,2021-11-27 05:30:00,2021-11-29 18:00:00,Wagga - Darlington Point (63) 330 kV Line,3.0,3.0,0,0,0,1,1,Planned,RESUBMIT,Commissioning,60.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   ?Between Victoria and New South Wales.  ?Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2021-11-22,20.8+ hrs,Line
VIC,AusNet,2021-11-28 05:30:00,2021-11-28 18:00:00,Dederang - Wodonga 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,<<NEW since the last notification>>  This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2021-11-22,11.0–14.0 hrs,Line
VIC,AusNet,2021-11-29 05:30:00,2021-11-29 18:00:00,Dederang - Wodonga 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,<<NEW since the last notification>>  This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2021-11-22,11.0–14.0 hrs,Line
VIC,AusNet,2021-11-29 06:00:00,2021-11-29 16:00:00,Sydenham No.2 500 kV Bus,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,10.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-11-22,9.5–11.0 hrs,Bus
NSW,Transgrid,2021-11-11 05:21:00,2021-11-15 16:00:00,Tamworth Liddell PS (84) 330 kV Line,8.0,8.0,0,0,1,1,1,In Progress,PTP,Commissioning,105.6,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-11-15,20.8+ hrs,Line
VIC,AusNet,2021-11-30 06:00:00,2021-12-01 16:00:00,Heywood 500 kV CB 213,2.0,0.0,0,0,1,0,1,Planned,SUBMIT,Maintenance,33.6,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-11-15,20.8+ hrs,Other
VIC,AusNet,2021-11-29 06:30:00,2021-11-29 15:30:00,Keilor ? Sydenham 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:   ? Cause a large reduction in generation in Victoria  ? Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-11-15,2.8–9.5 hrs,Line
VIC,AusNet,2021-11-22 05:30:00,2021-11-22 18:00:00,Dederang - Wodonga 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2021-11-15,11.0–14.0 hrs,Line
NSW,Transgrid,2021-11-21 05:30:00,2021-11-22 18:00:00,Wagga - Darlington Point (63) 330 kV Line,3.0,3.0,0,0,0,1,1,Planned,MTLTP,Commissioning,36.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   ?Between Victoria and New South Wales.  ?Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2021-11-15,20.8+ hrs,Line
VIC,AusNet,2021-11-21 05:30:00,2021-11-21 18:00:00,Dederang - Wodonga 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,12.5,This is a high-impact outage if the forecast temperature at Red Cliffs is greater than 30 deg. C.  This line outage offloads X5 220 kV line.   Possible load shedding and risk of large reduction in generation in NSW and interconnector capacity between  NSW - Victoria following a credible contingency,2021-11-15,11.0–14.0 hrs,Line
TAS,TasNetworks,2021-11-17 07:00:00,2021-11-17 15:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-11-15,2.8–9.5 hrs,Line
TAS,TasNetworks,2021-11-16 07:00:00,2021-11-16 15:00:00,Gordon - Chapel St No.1 220 kV Line,2.0,0.0,0,0,0,1,0,Planned,STLTP,Maintenance,8.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-11-15,2.8–9.5 hrs,Line
VIC,AusNet,2021-11-16 06:30:00,2021-11-16 15:30:00,South Morang - Sydenham No.1 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,9.0,"This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-11-08,2.8–9.5 hrs,Line
VIC,AusNet,2021-11-14 05:30:00,2021-11-14 16:30:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:   A large reduction in generation in Victoria   Load shedding in Victoria,2021-11-08,11.0–14.0 hrs,Line
SA,ElectraNet,2021-11-12 20:30:00,2021-11-13 04:30:00,Tailem Bend - Tungkillo 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,8.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:    Initiate the orderly separation of SA from the rest of the NEM.                  Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-11-08,2.8–9.5 hrs,Line
NSW,Transgrid,2021-11-11 05:00:00,2021-11-15 16:00:00,Tamworth Liddell PS (84) 330 kV Line,8.0,8.0,0,0,1,1,1,Planned,MTLTP,Commissioning,108.0,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-11-08,20.8+ hrs,Line
NSW,Transgrid,2021-11-08 05:20:00,2021-11-08 19:00:00,Tamworth No.1 330 kV Bus,2.0,2.0,0,0,1,1,1,In Progress,PTP,Commissioning,13.7,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-11-08,11.0–14.0 hrs,Bus
NSW,Transgrid,2021-11-06 06:34:00,2021-11-10 16:00:00,Armidale - Tamworth (86) 330 kV Line,8.0,8.0,0,0,1,1,1,In Progress,PTP,Commissioning,105.6,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-11-08,20.8+ hrs,Line
VIC,AusNet,2021-11-12 07:00:00,2021-11-12 08:00:00,Hazelwood - South Morang No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,1.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could cause a large reduction in generation in Victoria. ",2021-11-08,0–2.8 hrs,Line
SA,ElectraNet,2021-11-24 20:15:00,2021-11-24 20:30:00,Tailem Bend (6595) 275 kV Circuit Breaker,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,0.25,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-11-01,0–2.8 hrs,Breaker
QLD,Powerlink,2021-10-27 15:33:00,2021-11-06 17:00:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,1,1,0,In Progress,PTP,Commissioning,242.4,<<UPDATED since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-11-01,20.8+ hrs,Line
NSW,Transgrid,2021-11-08 05:00:00,2021-11-08 19:00:00,Tamworth No.1 330 kV Bus,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,14.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-01,14.0–20.8 hrs,Bus
NSW,Transgrid,2021-11-06 05:00:00,2021-11-06 19:00:00,Tamworth No.1 330 kV Bus,2.0,2.0,0,0,1,1,1,Planned,MTLTP,Commissioning,14.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-01,14.0–20.8 hrs,Bus
NSW,Transgrid,2021-11-06 05:00:00,2021-11-10 16:00:00,Armidale - Tamworth (86) 330 kV Line,8.0,8.0,0,0,1,1,1,Planned,MTLTP,Commissioning,108.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-01,20.8+ hrs,Line
NSW,Transgrid,2021-11-04 05:00:00,2021-11-04 18:00:00,Liddell to Muswellbrook (83) 330 kV Line,4.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,13.0,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-11-01,11.0–14.0 hrs,Line
NSW,Transgrid,2021-11-01 05:48:00,2021-11-05 16:00:00,Buronga-Balranald (X3) 220kV line,8.0,10.0,0,0,1,1,1,In Progress,PTP,Commissioning,105.6,<<UPDATED since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:  • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-11-01,20.8+ hrs,Line
NSW,Transgrid,2021-11-01 05:02:00,2021-11-06 16:00:00,Wagga - Darlington Point (63) 330 kV Line,12.0,12.0,0,0,1,1,1,In Progress,PTP,Commissioning,132.0,<<UPDATED since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   •Between Victoria and New South Wales.  •Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-11-01,20.8+ hrs,Line
NSW,Transgrid,2021-11-01 05:02:00,2021-11-06 16:00:00,Wagga (A) 330 kV Bus,8.0,8.0,0,0,1,1,1,In Progress,PTP,Commissioning,132.0,<<UPDATED since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   •Between Victoria and New South Wales.  •Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-11-01,20.8+ hrs,Bus
NSW,Transgrid,2021-11-01 05:02:00,2021-11-06 16:00:00,Lower Tumut - Wagga  (051) 330 kV Line,48.0,48.0,0,0,1,1,1,In Progress,PTP,Commissioning,132.0,<<UPDATED since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-11-01,20.8+ hrs,Line
VIC,AusNet,2021-10-31 01:49:00,2021-11-03 05:00:00,Hazelwood - South Morang No.1 500 kV Line,0.0,0.0,0,0,0,0,0,In Progress,PTP,Voltage Control,74.4,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could cause a large reduction in generation in Victoria. ",2021-11-01,20.8+ hrs,Line
SA,ElectraNet,2021-11-25 04:20:00,2021-11-25 04:30:00,Tailem Bend - South East  No.2 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,0.17,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-10-25,0–2.8 hrs,Line
SA,ElectraNet,2021-11-24 20:30:00,2021-11-24 20:45:00,Tailem Bend (6595) 275 kV Circuit Breaker,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,0.25,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-10-25,0–2.8 hrs,Breaker
NSW,Transgrid,2021-10-25 06:34:00,2021-10-25 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,1,0,1,In Progress,PTP,Maintenance,9.4,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-10-25,2.8–9.5 hrs,Line
NSW,Transgrid,2021-11-01 05:00:00,2021-11-05 16:00:00,Buronga-Balranald (X3) 220kV line,12.0,12.0,0,0,1,1,1,Planned,MTLTP,Commissioning,108.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  During this planned outage power transfer will be restricted  • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:  • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-10-25,20.8+ hrs,Line
NSW,Transgrid,2021-11-01 04:00:00,2021-11-06 16:00:00,Wagga - Darlington Point (63) 330 kV Line,12.0,12.0,0,0,1,1,1,Planned,MTLTP,Commissioning,132.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   •Between Victoria and New South Wales.  •Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-10-25,20.8+ hrs,Line
NSW,Transgrid,2021-11-01 04:00:00,2021-11-06 16:00:00,Wagga (A) 330 kV Bus,8.0,8.0,0,0,1,1,1,Planned,MTLTP,Commissioning,132.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   •Between Victoria and New South Wales.  •Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-10-25,20.8+ hrs,Bus
NSW,Transgrid,2021-11-01 04:00:00,2021-11-06 16:00:00,Lower Tumut - Wagga  (051) 330 kV Line,48.0,48.0,0,0,1,1,1,Planned,MTLTP,Commissioning,132.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-10-25,20.8+ hrs,Line
VIC,AusNet,2021-10-28 05:00:00,2021-10-28 18:00:00,Heywood No.1 500 kV Bus,2.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,13.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-25,11.0–14.0 hrs,Bus
QLD,Powerlink,2021-10-27 14:01:00,2021-11-06 17:00:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,242.4,<<NEW since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-10-25,20.8+ hrs,Line
VIC,AusNet,2021-10-27 05:00:00,2021-10-27 18:00:00,Heywood No.1 500 kV Bus,2.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,13.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-25,11.0–14.0 hrs,Bus
QLD,Powerlink,2021-10-25 07:30:00,2021-10-27 14:00:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,1,1,0,In Progress,PTP,Commissioning,55.2,<<UPDATED since the last notification>>  This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-10-25,20.8+ hrs,Line
SA,ElectraNet,2021-11-24 20:30:00,2021-11-24 20:45:00,Tailem Bend - South East  No.2 275 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,0.25,<<NEW since the last notification>>  A credible contingency event during this planned outage could leave South Australia connected to the NEM only via the South Australian 132 kV network. To maintain system security following this contingency AEMO will need to:   • Initiate the orderly separation of SA from the rest of the NEM.                 • Source increased local regulation FCAS within SA.    During this planned outage power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector). ,2021-10-25,0–2.8 hrs,Line
VIC,AusNet,2021-11-06 06:00:00,2021-11-06 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-18,11.0–14.0 hrs,Line
VIC,AusNet,2021-11-04 06:00:00,2021-11-04 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-18,11.0–14.0 hrs,Line
VIC,AusNet,2021-11-05 06:00:00,2021-11-05 18:00:00,Heywood - Tarrone 500 kV Line,2.0,0.0,0,0,0,0,0,Planned,SUBMIT,Maintenance,12.0,A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-18,11.0–14.0 hrs,Line
QLD,Powerlink,2021-12-07 07:00:00,2021-12-07 16:00:00,Bouldercombe - Nebo (821) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-10-18,2.8–9.5 hrs,Line
QLD,Powerlink,2021-12-06 07:00:00,2021-12-06 16:00:00,Bouldercombe - Nebo (821) 275 kV Line,4.0,0.0,0,0,0,0,0,Planned,SUBMIT,Commissioning,9.0,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-10-18,2.8–9.5 hrs,Line
NSW,Transgrid,2021-11-01 06:00:00,2021-11-06 16:00:00,Lower Tumut - Wagga  (051) 330 kV Line,48.0,48.0,0,0,1,1,1,Planned,MTLTP,Commissioning,129.6,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   • Between Victoria and New South Wales.  • Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-10-18,20.8+ hrs,Line
NSW,Transgrid,2021-11-01 06:00:00,2021-11-06 16:00:00,Wagga - Darlington Point (63) 330 kV Line,12.0,12.0,0,0,0,0,0,Planned,MTLTP,Commissioning,129.6,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   •Between Victoria and New South Wales.  •Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:   • Load shedding in the Victorian outer grid  • Market intervention through issuing of directions.,2021-10-18,20.8+ hrs,Line
VIC,AusNet,2021-10-27 03:00:00,2021-10-27 10:00:00,Heywood No.1 500 kV Bus,0.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,7.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-18,2.8–9.5 hrs,Bus
VIC,AusNet,2021-10-29 14:00:00,2021-10-29 16:00:00,Heywood No.1 500 kV Bus,1.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,2.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-18,0–2.8 hrs,Bus
VIC,AusNet,2021-10-28 03:00:00,2021-10-28 10:00:00,Heywood No.1 500 kV Bus,0.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,7.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-18,2.8–9.5 hrs,Bus
VIC,AusNet,2021-10-26 04:00:00,2021-10-26 10:00:00,Heywood No.1 500 kV Bus,2.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-18,2.8–9.5 hrs,Bus
QLD,Powerlink,2021-10-25 07:00:00,2021-10-27 14:00:00,Nebo - Broadsound (8847) 275 kV Line,0.0,0.0,0,0,1,1,0,Planned,MTLTP,Commissioning,55.2,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-10-18,20.8+ hrs,Line
NSW,Transgrid,2021-10-25 06:30:00,2021-10-25 16:00:00,Armidale - Dumaresq (8C) 330 kV Line,2.0,0.0,0,0,1,0,1,Planned,MTLTP,Maintenance,9.5,A credible contingency event during this planned outage could cause:   • Synchronous separation of the Queensland region from the rest of the NEM,2021-10-18,9.5–11.0 hrs,Line
VIC,AusNet,2021-10-25 04:00:00,2021-10-25 10:00:00,Heywood No.1 500 kV Bus,2.0,0.0,0,0,0,0,1,Planned,MTLTP,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  • Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  • Post contingent FCAS will be sourced within SA following Separation event.,2021-10-18,2.8–9.5 hrs,Bus
VIC,AusNet,2021-10-24 05:30:00,2021-10-24 16:30:00,Hazelwood - Loy Yang Power Station No.1 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,11.0,A credible contingency event during this planned outage could cause:  • A large reduction in generation in Victoria  • Load shedding in Victoria,2021-10-18,11.0–14.0 hrs,Line
VIC,AusNet,2021-10-22 07:00:00,2021-10-22 08:00:00,Hazelwood - South Morang No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,1.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could cause a large reduction in generation in Victoria. ",2021-10-18,0–2.8 hrs,Line
NSW,Transgrid,2021-11-06 05:00:00,2021-11-06 16:00:00,Wagga (A) 330 kV Bus,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Commissioning,11.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-10-11,11.0–14.0 hrs,Bus
QLD,Powerlink,2021-11-09 11:00:00,2021-11-09 11:30:00,Ross No.3 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,0.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-10-11,0–2.8 hrs,Transformer
QLD,Powerlink,2021-11-10 10:00:00,2021-11-10 10:30:00,Ross No.4 288/138/19 kV Transformer,0.0,0.0,0,0,1,0,0,Planned,SUBMIT,Maintenance,0.5,This is a high impact outage because the recall time is greater than 30 minutes.  A credible contingency event during this planned outage may require market intervention through issuing of directions. ,2021-10-11,0–2.8 hrs,Transformer
NSW,Transgrid,2021-11-01 05:30:00,2021-11-01 16:00:00,Wagga - Darlington Point (63) 330 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.5,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-10-11,9.5–11.0 hrs,Line
NSW,Transgrid,2021-11-01 04:00:00,2021-11-01 10:00:00,Wagga (A) 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,6.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  This outage offloads the Buronga to Darlington Point X5 220 kV line and restricts power transfer   Between Victoria and New South Wales.  Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-10-11,2.8–9.5 hrs,Bus
VIC,AusNet,2021-10-20 07:00:00,2021-10-20 08:00:00,Hazelwood - South Morang No.1 500 kV Line,0.0,0.0,0,0,0,0,0,Planned,MTLTP,Maintenance,1.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could cause a large reduction in generation in Victoria. ",2021-10-11,0–2.8 hrs,Line
VIC,AusNet,2021-10-16 06:00:00,2021-10-16 16:00:00,Red Cliffs-Wemen 220 kV Line,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Maintenance,10.0,<<NEW since the last notification>>  This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 °C  A credible contingency event during this planned outage may require:    Load shedding in the Victorian outer grid   Market intervention through issuing of directions.,2021-10-11,9.5–11.0 hrs,Line
NSW,Transgrid,2021-10-16 05:30:00,2021-10-16 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,11.5,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-10-11,11.0–14.0 hrs,Line
NSW,Transgrid,2021-10-16 05:30:00,2021-10-16 17:00:00,Tamworth No.3 330 kV Bus,2.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,11.5,A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-10-11,11.0–14.0 hrs,Bus
VIC,AusNet,2021-10-12 06:00:00,2021-10-12 15:00:00,Keilor - South Morang 500 kV Line,1.0,0.0,0,0,0,0,0,Planned,STLTP,Maintenance,9.0,"<<NEW since the last notification>>  This is a high impact outage only if the Forecast Operational Demand in Victoria region is greater than 7,000 MW  A credible contingency event during this planned outage could:    Cause a large reduction in generation in Victoria   Restrict power transfer across the Victoria - South Australia interconnector (Heywood interconnector).",2021-10-11,2.8–9.5 hrs,Line
NSW,Transgrid,2021-10-11 05:09:00,2021-10-15 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,18.0,18.0,0,0,1,1,1,In Progress,PTP,Commissioning,108.0,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:    Synchronous separation of the Queensland region from the rest of the NEM,2021-10-11,20.8+ hrs,Line
NSW,Transgrid,2021-11-04 05:00:00,2021-11-05 16:00:00,Buronga-Balranald (X3) 220kV line,12.0,12.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,36.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  During this planned outage power transfer will be restricted  ? Between Victoria and New South Wales.  ? Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:  ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2021-10-05,20.8+ hrs,Line
NSW,Transgrid,2021-11-01 05:00:00,2021-11-03 16:00:00,Buronga-Balranald (X3) 220kV line,12.0,12.0,0,0,1,1,1,Planned,SUBMIT,Commissioning,60.0,This is a high-impact outage only if the forecast temperature at Red Cliffs is greater than 30 øC  During this planned outage power transfer will be restricted  ? Between Victoria and New South Wales.  ? Between South Australia and Victoria on Murraylink  A credible contingency event during this planned outage may require:  ? Load shedding in the Victorian outer grid  ? Market intervention through issuing of directions.,2021-10-05,20.8+ hrs,Line
NSW,Transgrid,2021-11-06 05:00:00,2021-11-10 17:00:00,Armidale - Tamworth (86) 330 kV Line,8.0,8.0,0,0,0,0,0,Planned,MTLTP,Commissioning,108.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,20.8+ hrs,Line
NSW,Transgrid,2021-10-07 06:00:00,2021-10-07 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,9.5–11.0 hrs,Line
VIC,AusNet,2021-10-11 03:00:00,2021-10-11 09:00:00,Heywood 500 kV CB 210,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-10-05,2.8–9.5 hrs,Other
TAS,TasNetworks,2021-10-05 06:00:00,2021-10-05 16:00:00,Sheffield - Farrell No.1 220 kV Line,0.0,0.0,0,0,0,1,0,In Progress,PTP,Maintenance,10.0,A credible contingency event during this planned outage could cause a large reduction in generation in Tasmania. ,2021-10-05,9.5–11.0 hrs,Line
NSW,Transgrid,2021-10-05 06:08:00,2021-10-05 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,In Progress,PTP,Commissioning,9.9,<<UPDATED since the last notification>>  A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,9.5–11.0 hrs,Line
NSW,Transgrid,2021-10-08 06:00:00,2021-10-08 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,9.5–11.0 hrs,Line
NSW,Transgrid,2021-10-09 06:00:00,2021-10-09 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,9.5–11.0 hrs,Line
NSW,Transgrid,2021-10-10 06:00:00,2021-10-10 16:00:00,Muswellbrook - Tamworth (88) 330 kV Line,3.0,0.0,0,0,1,1,1,Planned,MTLTP,Commissioning,10.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,9.5–11.0 hrs,Line
NSW,Transgrid,2021-10-11 05:00:00,2021-10-15 17:00:00,Muswellbrook - Tamworth (88) 330 kV Line,18.0,18.0,0,0,1,1,1,Planned,MTLTP,Commissioning,108.0,A credible contingency event during this planned outage could cause:   ? Synchronous separation of the Queensland region from the rest of the NEM,2021-10-05,20.8+ hrs,Line
VIC,AusNet,2021-10-12 03:00:00,2021-10-12 09:00:00,Heywood 500 kV CB 210,2.0,0.0,0,0,0,0,1,Planned,SUBMIT,Maintenance,6.0,<<NEW since the last notification>>  A credible contingency event during this planned outage could cause  synchronous separation of the South Australia region from the rest of  the NEM.  During this planned outage:  ? Power transfer will be restricted across the Victoria - South Australia interconnector (Heywood interconnector).  ? Post contingent FCAS will be sourced within SA following Separation event.,2021-10-05,2.8–9.5 hrs,Other
